EnergyManagementSystem:ProgramCallingManager,
    smoothingManager,                  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    smoothingLEDProgram,
    smoothingThermostatProgram;                    !- Program Name 1

EnergyManagementSystem:Program,
    smoothingLEDProgram,                    !- Name
    SET LEDAct = LEDFileValueSerIntensity;  !- Program Line 1

EnergyManagementSystem:Program,
    smoothingThermostatProgram,                    !- Name
    SET clgAct = clgFileValueSer,  !- Program Line 1
    SET htgAct = htgFileValueSer;  !- Program Line 2

EnergyManagementSystem:Actuator,
    LEDAct,              !- Name
    LED Sch,               !- Actuated Component Unique Name
    Schedule:Compact,  !- Actuated Component Type
    Schedule Value;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    clgAct,                  !- Name
    GA Clg,            !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    htgAct,                  !- Name
    GA Htg,            !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
    ledFileValueSerIntensity,         !- Name
    ledFileValueIntensity,            !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    clgFileValueSer,         !- Name
    clgFileValue,            !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    htgFileValueSer,         !- Name
    htgFileValue,            !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

Schedule:File,
    htgFileValue,            !- Name
    Temperature,             !- Schedule Type Limits Name
    ..\21018_PV_CEA_Thermo_Lighting_Default_Demand_Yearly.csv,    !- File Name
    2,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    1,                       !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    clgFileValue,            !- Name
    Temperature,             !- Schedule Type Limits Name
    ..\21018_PV_CEA_Thermo_Lighting_Default_Demand_Yearly.csv,    !- File Name
    3,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    1,                       !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    ledFileValueIntensity,            !- Name
    Any Number,              !- Schedule Type Limits Name
    ..\21018_PV_CEA_Thermo_Lighting_Default_Demand_Yearly.csv,    !- File Name
    4,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    1,                       !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings

!-Generator IDFEditor 1.54
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 7.3.1.003 5/9/2025 - 3:56:57 PM
! Source file: C:\Users\UW-User\OneDrive - University of Wyoming\Spring 2025 Classes\ARE 4740\CEA_Denver_0509.dsb
! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner
Version,
    25.1;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000,                    !- Surface Temperature Upper Limit {C}
    0.00000001,              !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    60;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\USA_CO_DENVER INTL AP_TMY3.epw
Site:Location,
    CEA_Denver_0509 (01-01:31-12)  (01-01:31-12),  !- Name
    39.83,                   !- Latitude {deg}
    -104.66,                 !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    1655;                    !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Denver Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.4,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.4,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83011.,                  !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    160,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Denver Intl Ap Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.3,                    !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83011.,                  !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    80,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.424,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.012;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    CEA_Denver_0509 (01-01:31-12),  !- Name
    7,                       !- Begin Month
    8,                      !- Begin Day of Month
    2024,                    !- Begin Year
    7,                      !- End Month
    8,                      !- End Day of Month
    2024,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

!RunPeriodControl:DaylightSavingTime,
!    1st Sunday in April,     !- Start Date
!    Last Sunday in October;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

!
!
!
! Site:GroundTemperature:BuildingSurface,
!     18,                      !- January Ground Temperature {C}
!     18,                      !- February Ground Temperature {C}
!     18,                      !- March Ground Temperature {C}
!     18,                      !- April Ground Temperature {C}
!     18,                      !- May Ground Temperature {C}
!     18,                      !- June Ground Temperature {C}
!     18,                      !- July Ground Temperature {C}
!     18,                      !- August Ground Temperature {C}
!     18,                      !- September Ground Temperature {C}
!     18,                      !- October Ground Temperature {C}
!     18,                      !- November Ground Temperature {C}
!     18;                      !- December Ground Temperature {C}
Site:GroundTemperature:FCfactorMethod,
    0.36,                    !- January Ground Temperature {C}
    2.33,                    !- February Ground Temperature {C}
    6.17,                    !- March Ground Temperature {C}
    9.79,                    !- April Ground Temperature {C}
    16.66,                   !- May Ground Temperature {C}
    20.28,                   !- June Ground Temperature {C}
    21.27,                   !- July Ground Temperature {C}
    19.44,                   !- August Ground Temperature {C}
    15.20,                   !- September Ground Temperature {C}
    9.93,                    !- October Ground Temperature {C}
    4.73,                    !- November Ground Temperature {C}
    1.30;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    14,                      !- January Surface Ground Temperature {C}
    14,                      !- February Surface Ground Temperature {C}
    14,                      !- March Surface Ground Temperature {C}
    14,                      !- April Surface Ground Temperature {C}
    14,                      !- May Surface Ground Temperature {C}
    14,                      !- June Surface Ground Temperature {C}
    14,                      !- July Surface Ground Temperature {C}
    14,                      !- August Surface Ground Temperature {C}
    14,                      !- September Surface Ground Temperature {C}
    14,                      !- October Surface Ground Temperature {C}
    14,                      !- November Surface Ground Temperature {C}
    14;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14,                      !- January Deep Ground Temperature {C}
    14,                      !- February Deep Ground Temperature {C}
    14,                      !- March Deep Ground Temperature {C}
    14,                      !- April Deep Ground Temperature {C}
    14,                      !- May Deep Ground Temperature {C}
    14,                      !- June Deep Ground Temperature {C}
    14,                      !- July Deep Ground Temperature {C}
    14,                      !- August Deep Ground Temperature {C}
    14,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    14,                      !- November Deep Ground Temperature {C}
    14;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SITE:PRECIPITATION ===========

Site:Precipitation,
    ScheduleAndDesignLevel,  !- Precipitation Model Type
    0.75,                    !- Design Level for Total Annual Precipitation {m/yr}
    Site Precipitation Schedule,  !- Precipitation Rates Schedule Name
    0.75;                    !- Average Total Annual Precipitation {m/yr}


!-   ===========  ALL OBJECTS IN CLASS: ROOFIRRIGATION ===========

RoofIrrigation,
    Schedule,                !- Irrigation Model Type
    Roof Irrigation Schedule;!- Irrigation Rate Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Roof Irrigation Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .00007;                  !- Field 4

Schedule:Compact,
    Site Precipitation Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    GA Temp Sch,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    NGA Htg,                 !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    NGA Clg,                 !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24;                      !- Field 4

Schedule:Compact,
    LED Sch,                 !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 16:00,             !- Field 3
    1,                       !- Field 4
    Until: 24:00,            !- Field 5
    0;                       !- Field 6

Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.7,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 23:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: Saturday,           !- Field 21
    Until: 06:00,            !- Field 22
    0.05,                    !- Field 23
    Until: 08:00,            !- Field 24
    0.1,                     !- Field 25
    Until: 14:00,            !- Field 26
    0.5,                     !- Field 27
    Until: 17:00,            !- Field 28
    0.15,                    !- Field 29
    Until: 24:00,            !- Field 30
    0.05,                    !- Field 31
    For: SummerDesignDay,    !- Field 32
    Until: 24:00,            !- Field 33
    1.0,                     !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.0,                     !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0.05;                    !- Field 40

Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.05,                    !- Field 8
    For: Weekdays,           !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 07:00,            !- Field 12
    0.1,                     !- Field 13
    Until: 08:00,            !- Field 14
    0.2,                     !- Field 15
    Until: 12:00,            !- Field 16
    0.95,                    !- Field 17
    Until: 13:00,            !- Field 18
    0.5,                     !- Field 19
    Until: 17:00,            !- Field 20
    0.95,                    !- Field 21
    Until: 18:00,            !- Field 22
    0.7,                     !- Field 23
    Until: 20:00,            !- Field 24
    0.4,                     !- Field 25
    Until: 22:00,            !- Field 26
    0.1,                     !- Field 27
    Until: 24:00,            !- Field 28
    0.05,                    !- Field 29
    For: Saturday,           !- Field 30
    Until: 06:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 08:00,            !- Field 33
    0.1,                     !- Field 34
    Until: 14:00,            !- Field 35
    0.5,                     !- Field 36
    Until: 17:00,            !- Field 37
    0.1,                     !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: AllOtherDays,       !- Field 41
    Until: 24:00,            !- Field 42
    0.0;                     !- Field 43

Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.40,                    !- Field 4
    Until: 12:00,            !- Field 5
    0.90,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.80,                    !- Field 8
    Until: 17:00,            !- Field 9
    0.90,                    !- Field 10
    Until: 18:00,            !- Field 11
    0.80,                    !- Field 12
    Until: 20:00,            !- Field 13
    0.60,                    !- Field 14
    Until: 22:00,            !- Field 15
    0.50,                    !- Field 16
    Until: 24:00,            !- Field 17
    0.40,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00,            !- Field 20
    0.30,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.4,                     !- Field 23
    Until: 14:00,            !- Field 24
    0.5,                     !- Field 25
    Until: 17:00,            !- Field 26
    0.35,                    !- Field 27
    Until: 24:00,            !- Field 28
    0.30,                    !- Field 29
    For: SummerDesignDay,    !- Field 30
    Until: 24:00,            !- Field 31
    1.0,                     !- Field 32
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,            !- Field 34
    0.0,                     !- Field 35
    For: AllOtherDays,       !- Field 36
    Until: 24:00,            !- Field 37
    0.30;                    !- Field 38

Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    GA Htg,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    18;                      !- Field 4

Schedule:Compact,
    GA Clg,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 12.8,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4

Schedule:Compact,
    HVACTemplate-Always 10,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    HVACTemplate-Always 0,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 7.22,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    7.22;                    !- Field 4

Schedule:Compact,
    HVACTemplate-Always 29.4,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    29.4;                    !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! 6 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)- thickness 0.1524
Material,
    6 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_.1524,  !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    2.27,                    !- Conductivity {W/m-K}
    2321.4,                  !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! CEA_Gypsum- thickness 0.0127
Material,
    CEA_Gypsum_.0127,        !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.160062,                !- Conductivity {W/m-K}
    783.302364323701,        !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! 8 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)- thickness 0.2032
Material,
    8 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_.2032,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2321.4,                  !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0000100,               !- Thermal Absorptance
    0.0000000,               !- Solar Absorptance
    0.0000000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    3_RVAL_1,                !- Name
    MediumRough,             !- Roughness
    9.24,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    4_RVAL_1,                !- Name
    MediumRough,             !- Roughness
    9.24,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    9_RVAL_1,                !- Name
    MediumRough,             !- Roughness
    6.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    10_RVAL_1,               !- Name
    MediumRough,             !- Roughness
    6.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    11_RVAL_1,               !- Name
    MediumRough,             !- Roughness
    6.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    12_RVAL_2,               !- Name
    MediumRough,             !- Roughness
    6.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

! CEA_Denver Glazing
WindowMaterial:SimpleGlazingSystem,
    Simple CEA_Denver Glazing - 1001,  !- Name
    0.9085,                  !- U-Factor {W/m2-K}
    0.17,                    !- Solar Heat Gain Coefficient
    0.153;                   !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! CEA_Denver Floor - GrowingArea
Construction,
    CEA_Denver Floor - GrowingArea,  !- Name
    6 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_.1524;  !- Outside Layer

! <Previous reversed>
Construction,
    CEA_Denver Floor - GrowingArea_Rev,  !- Name
    6 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_.1524;  !- Outside Layer

! CEA_Denver Roof - GrowingArea
Construction,
    CEA_Denver Roof - GrowingArea,  !- Name
    3_RVAL_1;                !- Outside Layer

! <Previous reversed>
Construction,
    CEA_Denver Roof - GrowingArea_Rev,  !- Name
    4_RVAL_1;                !- Outside Layer

! CEA_Denver Internal Walls
Construction,
    CEA_Denver Internal Walls,  !- Name
    CEA_Gypsum_.0127,        !- Outside Layer
    CEA_Gypsum_.0127;        !- Layer 2

! <Previous reversed>
Construction,
    CEA_Denver Internal Walls_Rev,  !- Name
    CEA_Gypsum_.0127,        !- Outside Layer
    CEA_Gypsum_.0127;        !- Layer 2

! CEA_Denver External Wall - Elevator
Construction,
    CEA_Denver External Wall - Elevator,  !- Name
    8 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_.2032;  !- Outside Layer

! <Previous reversed>
Construction,
    CEA_Denver External Wall - Elevator_Rev,  !- Name
    8 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_.2032;  !- Outside Layer

! CEA_Denver External Wall - GrowingArea
Construction,
    CEA_Denver External Wall - GrowingArea,  !- Name
    9_RVAL_1;                !- Outside Layer

! <Previous reversed>
Construction,
    CEA_Denver External Wall - GrowingArea_Rev,  !- Name
    10_RVAL_1;               !- Outside Layer

! CEA_Denver External Wall - NonGrowingArea
Construction,
    CEA_Denver External Wall - NonGrowingArea,  !- Name
    11_RVAL_1,               !- Outside Layer
    CEA_Gypsum_.0127;        !- Layer 2

! <Previous reversed>
Construction,
    CEA_Denver External Wall - NonGrowingArea_Rev,  !- Name
    CEA_Gypsum_.0127,        !- Outside Layer
    12_RVAL_2;               !- Layer 2

Construction,
    CEA_Denver Glazing - 1001,  !- Name
    Simple CEA_Denver Glazing - 1001;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! Mech - Mech
Zone,
    MECH:MECH,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    208.0505,                !- Volume {m3}
    56.8817,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Elevator - Elevator
Zone,
    ELEVATOR:ELEVATOR,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    221.6388,                !- Volume {m3}
    18.179,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Stairs 1 - Stairs1
Zone,
    STAIRS1:STAIRS1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    70.1087,                 !- Volume {m3}
    6.3893,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! GA3F - GA3F
Zone,
    GA3F:GA3F,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3332.2433,               !- Volume {m3}
    950.6571,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! GA2F - GA2F
Zone,
    GA2F:GA2F,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3332.2433,               !- Volume {m3}
    950.6571,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! GA1F - GA1F
Zone,
    GA1F:GA1F,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3480.4836,               !- Volume {m3}
    951.5757,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Stairs 2 - Stairs2
Zone,
    STAIRS2:STAIRS2,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    78.3478,                 !- Volume {m3}
    7.1402,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Mech Shaft - Mech Shaft
Zone,
    MECHSHAFT:MECHSHAFT,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1942.8454,               !- Volume {m3}
    177.0601,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Germination - Germination
Zone,
    GERMINATION:GERMINATION, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    191.8508,                !- Volume {m3}
    52.4527,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! NGA - Lunch
Zone,
    NGA:LUNCH,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    66.3452,                 !- Volume {m3}
    18.139,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! NGA - Mens
Zone,
    NGA:MENS,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    67.997,                  !- Volume {m3}
    18.5906,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! NGA - Womens
Zone,
    NGA:WOMENS,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    67.997,                  !- Volume {m3}
    18.5906,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! NGA - Storage
Zone,
    NGA:STORAGE,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    67.997,                  !- Volume {m3}
    18.5906,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! NGA - Office
Zone,
    NGA:OFFICE,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    67.997,                  !- Volume {m3}
    18.5906,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! NGA - Service
Zone,
    NGA:SERVICE,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    66.3452,                 !- Volume {m3}
    18.139,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! NGA - Transplant
Zone,
    NGA:TRANSPLANT,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    188.9153,                !- Volume {m3}
    51.6501,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! NGA - CAS
Zone,
    NGA:CAS,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    719.0924,                !- Volume {m3}
    196.6023,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! NGA - Cleaning
Zone,
    NGA:CLEANING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    95.4962,                 !- Volume {m3}
    26.109,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! Mech, Mech, Ground floor - 628.55 ft2 (Ground), Surface Area: 237.91ft2
BuildingSurface:Detailed,
    MECH:MECH_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    MECH:MECH,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724,                  !- Vertex 1 X-coordinate {m}
    17.9678231235,           !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    0.0000000462,            !- Vertex 2 X-coordinate {m}
    17.9678233241,           !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    0.0000001034,            !- Vertex 3 X-coordinate {m}
    20.8116070241,           !- Vertex 3 Y-coordinate {m}
    0.0000001,               !- Vertex 3 Z-coordinate {m}
    7.7724000034,            !- Vertex 4 X-coordinate {m}
    20.8116070235,           !- Vertex 4 Y-coordinate {m}
    0.0000001;               !- Vertex 4 Z-coordinate {m}

! Mech, Mech, Ground floor - 628.55 ft2 (Ground), Surface Area: 390.64ft2
BuildingSurface:Detailed,
    MECH:MECH_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    MECH:MECH,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8833838971,           !- Vertex 1 X-coordinate {m}
    15.52942302,             !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    -.0000000029,            !- Vertex 2 X-coordinate {m}
    15.5294231241,           !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    0.0000000462,            !- Vertex 3 X-coordinate {m}
    17.9678233241,           !- Vertex 3 Y-coordinate {m}
    0.0000001,               !- Vertex 3 Z-coordinate {m}
    14.883384,               !- Vertex 4 X-coordinate {m}
    17.96782292,             !- Vertex 4 Y-coordinate {m}
    0.0000001;               !- Vertex 4 Z-coordinate {m}

! Mech, Mech, Roof - 628.55 ft2, Surface Area: 186.64ft2
BuildingSurface:Detailed,
    MECH:MECH_Roof_1_0_0,    !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    MECH:MECH,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724,                  !- Vertex 1 X-coordinate {m}
    15.5294230678,           !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    14.8833839,              !- Vertex 2 X-coordinate {m}
    15.52942302,             !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    14.883384,               !- Vertex 3 X-coordinate {m}
    17.96782292,             !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    7.7724,                  !- Vertex 4 X-coordinate {m}
    17.96782312,             !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

! Mech, Mech, Roof - 628.55 ft2, Surface Area: 441.91ft2
BuildingSurface:Detailed,
    MECH:MECH_Roof_1_0_1,    !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    MECH:MECH,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    15.52942312,             !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    7.7724,                  !- Vertex 2 X-coordinate {m}
    15.5294230678,           !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    7.7724,                  !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    0.0000001,               !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

! Mech, Mech, Partition - 111.96 ft2 (Elevator, Elevator), Surface Area: 10.4014
BuildingSurface:Detailed,
    MECH:MECH_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    MECH:MECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ELEVATOR:ELEVATOR_Partition_4_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724,                  !- Vertex 1 X-coordinate {m}
    17.96782312,             !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    7.7724,                  !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    7.7724,                  !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    7.7724,                  !- Vertex 4 X-coordinate {m}
    17.96782312,             !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

! Mech, Mech, Partition - 111.96 ft2 (Elevator, Elevator), Surface Area: 10.4014 <Other side>
BuildingSurface:Detailed,
    ELEVATOR:ELEVATOR_Partition_4_0_10000,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    ELEVATOR:ELEVATOR,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MECH:MECH_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724,                  !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    7.7724,                  !- Vertex 2 X-coordinate {m}
    17.96782312,             !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    7.7724,                  !- Vertex 3 X-coordinate {m}
    17.96782312,             !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    7.7724,                  !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

! Mech, Mech, Partition - 306.00 ft2 (Mech Shaft, Mech Shaft), Surface Area: 28.4283
BuildingSurface:Detailed,
    MECH:MECH_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    MECH:MECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MECHSHAFT:MECHSHAFT_Partition_5_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7723999,               !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    0.0000001,               !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    0.0000001,               !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    7.7723999,               !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

! Mech, Mech, Partition - 306.00 ft2 (Mech Shaft, Mech Shaft), Surface Area: 28.4283 <Other side>
BuildingSurface:Detailed,
    MECHSHAFT:MECHSHAFT_Partition_5_0_10001,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    MECHSHAFT:MECHSHAFT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MECH:MECH_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000001,               !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    7.7723999,               !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    7.7723999,               !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    0.0000001,               !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

! Mech, Mech, Wall - 207.96 ft2 - 270.0°, Surface Area: 207.96ft2
BuildingSurface:Detailed,
    MECH:MECH_Wall_4_0_0,    !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - Elevator,  !- Construction Name
    MECH:MECH,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000001001,            !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    15.52942312,             !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    15.52942312,             !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    0.0000001001,            !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

! Mech, Mech, Partition - 585.96 ft2 (Germination, Germination, NGA, Transplant), Surface Area: 27.2187
BuildingSurface:Detailed,
    MECH:MECH_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    MECH:MECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GERMINATION:GERMINATION_Partition_3_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.4416919543,            !- Vertex 1 X-coordinate {m}
    15.52942307,             !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    14.8833839043,           !- Vertex 2 X-coordinate {m}
    15.52942302,             !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    14.8833839043,           !- Vertex 3 X-coordinate {m}
    15.52942302,             !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    7.4416919543,            !- Vertex 4 X-coordinate {m}
    15.52942307,             !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

! Mech, Mech, Partition - 585.96 ft2 (Germination, Germination, NGA, Transplant), Surface Area: 27.2187 <Other side>
BuildingSurface:Detailed,
    GERMINATION:GERMINATION_Partition_3_0_10002,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    GERMINATION:GERMINATION, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MECH:MECH_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8833839043,           !- Vertex 1 X-coordinate {m}
    15.52942302,             !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    7.4416919543,            !- Vertex 2 X-coordinate {m}
    15.52942307,             !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    7.4416919543,            !- Vertex 3 X-coordinate {m}
    15.52942307,             !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    14.8833839043,           !- Vertex 4 X-coordinate {m}
    15.52942302,             !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

! Mech, Mech, Partition - 585.96 ft2 (Germination, Germination, NGA, Transplant), Surface Area: 27.2187
BuildingSurface:Detailed,
    MECH:MECH_Partition_5_1_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    MECH:MECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:TRANSPLANT_Partition_5_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000000043,            !- Vertex 1 X-coordinate {m}
    15.52942312,             !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    7.4416920043,            !- Vertex 2 X-coordinate {m}
    15.52942307,             !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    7.4416920043,            !- Vertex 3 X-coordinate {m}
    15.52942307,             !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    0.0000000043,            !- Vertex 4 X-coordinate {m}
    15.52942312,             !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! Mech, Mech, Partition - 585.96 ft2 (Germination, Germination, NGA, Transplant), Surface Area: 27.2187 <Other side>
BuildingSurface:Detailed,
    NGA:TRANSPLANT_Partition_5_0_10003,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:TRANSPLANT,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MECH:MECH_Partition_5_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.4416920043,            !- Vertex 1 X-coordinate {m}
    15.52942307,             !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    0.0000000043,            !- Vertex 2 X-coordinate {m}
    15.52942312,             !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    0.0000000043,            !- Vertex 3 X-coordinate {m}
    15.52942312,             !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    7.4416920043,            !- Vertex 4 X-coordinate {m}
    15.52942307,             !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! Mech, Mech, Partition - 96.00 ft2 (NGA, CAS), Surface Area: 8.9187
BuildingSurface:Detailed,
    MECH:MECH_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    MECH:MECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_18_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8833839,              !- Vertex 1 X-coordinate {m}
    15.5294230196,           !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    14.883384,               !- Vertex 2 X-coordinate {m}
    17.9678229196,           !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    14.883384,               !- Vertex 3 X-coordinate {m}
    17.9678229196,           !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    14.8833839,              !- Vertex 4 X-coordinate {m}
    15.5294230196,           !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! Mech, Mech, Partition - 96.00 ft2 (NGA, CAS), Surface Area: 8.9187 <Other side>
BuildingSurface:Detailed,
    NGA:CAS_Partition_18_0_10004,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MECH:MECH_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.883384,               !- Vertex 1 X-coordinate {m}
    17.9678229196,           !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    14.8833839,              !- Vertex 2 X-coordinate {m}
    15.5294230196,           !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    14.8833839,              !- Vertex 3 X-coordinate {m}
    15.5294230196,           !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    14.883384,               !- Vertex 4 X-coordinate {m}
    17.9678229196,           !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! Mech, Mech, Partition - 279.96 ft2 (Elevator, Elevator), Surface Area: 26.0091
BuildingSurface:Detailed,
    MECH:MECH_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    MECH:MECH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ELEVATOR:ELEVATOR_Partition_5_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8833839954,           !- Vertex 1 X-coordinate {m}
    17.96782292,             !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    7.7723999954,            !- Vertex 2 X-coordinate {m}
    17.96782312,             !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    7.7723999954,            !- Vertex 3 X-coordinate {m}
    17.96782312,             !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    14.8833839954,           !- Vertex 4 X-coordinate {m}
    17.96782292,             !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

! Mech, Mech, Partition - 279.96 ft2 (Elevator, Elevator), Surface Area: 26.0091 <Other side>
BuildingSurface:Detailed,
    ELEVATOR:ELEVATOR_Partition_5_0_10005,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    ELEVATOR:ELEVATOR,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MECH:MECH_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7723999954,            !- Vertex 1 X-coordinate {m}
    17.96782312,             !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    14.8833839954,           !- Vertex 2 X-coordinate {m}
    17.96782292,             !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    14.8833839954,           !- Vertex 3 X-coordinate {m}
    17.96782292,             !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    7.7723999954,            !- Vertex 4 X-coordinate {m}
    17.96782312,             !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

! Elevator, Elevator, Ground floor - 217.67 ft2 (Ground), Surface Area: 217.67ft2
BuildingSurface:Detailed,
    ELEVATOR:ELEVATOR_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    ELEVATOR:ELEVATOR,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.883384,               !- Vertex 1 X-coordinate {m}
    17.96782302,             !- Vertex 1 Y-coordinate {m}
    -1.2192,                 !- Vertex 1 Z-coordinate {m}
    7.7724,                  !- Vertex 2 X-coordinate {m}
    17.96782302,             !- Vertex 2 Y-coordinate {m}
    -1.2192,                 !- Vertex 2 Z-coordinate {m}
    7.7724,                  !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    -1.2192,                 !- Vertex 3 Z-coordinate {m}
    14.883384,               !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    -1.2192;                 !- Vertex 4 Z-coordinate {m}

! Elevator, Elevator, Roof - 217.67 ft2, Surface Area: 217.67ft2
BuildingSurface:Detailed,
    ELEVATOR:ELEVATOR_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    ELEVATOR:ELEVATOR,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724,                  !- Vertex 1 X-coordinate {m}
    17.96782302,             !- Vertex 1 Y-coordinate {m}
    10.9727999,              !- Vertex 1 Z-coordinate {m}
    14.883384,               !- Vertex 2 X-coordinate {m}
    17.96782302,             !- Vertex 2 Y-coordinate {m}
    10.9727999,              !- Vertex 2 Z-coordinate {m}
    14.883384,               !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    10.9727999,              !- Vertex 3 Z-coordinate {m}
    7.7724,                  !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    10.9727999;              !- Vertex 4 Z-coordinate {m}

! Elevator, Elevator, Wall - 373.20 ft2 - 90.0°, Surface Area: 223.92ft2
BuildingSurface:Detailed,
    ELEVATOR:ELEVATOR_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - Elevator,  !- Construction Name
    ELEVATOR:ELEVATOR,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.883384,               !- Vertex 1 X-coordinate {m}
    17.96782302,             !- Vertex 1 Y-coordinate {m}
    3.65759995,              !- Vertex 1 Z-coordinate {m}
    14.883384,               !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    3.65759995,              !- Vertex 2 Z-coordinate {m}
    14.883384,               !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    10.9727999,              !- Vertex 3 Z-coordinate {m}
    14.883384,               !- Vertex 4 X-coordinate {m}
    17.96782302,             !- Vertex 4 Y-coordinate {m}
    10.9727999;              !- Vertex 4 Z-coordinate {m}

! Elevator, Elevator, Wall - 373.20 ft2 - 90.0°, Surface Area: 37.32ft2
BuildingSurface:Detailed,
    ELEVATOR:ELEVATOR_Wall_2_1_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - Elevator,  !- Construction Name
    ELEVATOR:ELEVATOR,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.883384,               !- Vertex 1 X-coordinate {m}
    17.96782302,             !- Vertex 1 Y-coordinate {m}
    -1.2192,                 !- Vertex 1 Z-coordinate {m}
    14.883384,               !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    -1.2192,                 !- Vertex 2 Z-coordinate {m}
    14.883384,               !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    -.00000005,              !- Vertex 3 Z-coordinate {m}
    14.883384,               !- Vertex 4 X-coordinate {m}
    17.96782302,             !- Vertex 4 Y-coordinate {m}
    -.00000005;              !- Vertex 4 Z-coordinate {m}

! Elevator, Elevator, Wall - 373.20 ft2 - 90.0°, Surface Area: 10.4014
BuildingSurface:Detailed,
    ELEVATOR:ELEVATOR_Partition_2_2_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    ELEVATOR:ELEVATOR,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_18_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.883384,               !- Vertex 1 X-coordinate {m}
    17.96782302,             !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    14.883384,               !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    14.883384,               !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    14.883384,               !- Vertex 4 X-coordinate {m}
    17.96782302,             !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! Elevator, Elevator, Wall - 373.20 ft2 - 90.0°, Surface Area: 10.4014 <Other side>
BuildingSurface:Detailed,
    NGA:CAS_Partition_18_0_10006,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ELEVATOR:ELEVATOR_Partition_2_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.883384,               !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    14.883384,               !- Vertex 2 X-coordinate {m}
    17.96782302,             !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    14.883384,               !- Vertex 3 X-coordinate {m}
    17.96782302,             !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    14.883384,               !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! Elevator, Elevator, Wall - 933.20 ft2 - 0.0° (Ground), Surface Area: 26.0091
BuildingSurface:Detailed,
    ELEVATOR:ELEVATOR_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    ELEVATOR:ELEVATOR,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA3F:GA3F_Partition_5_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8833839995,           !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    7.3152,                  !- Vertex 1 Z-coordinate {m}
    7.7724000795,            !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    7.3152,                  !- Vertex 2 Z-coordinate {m}
    7.7724000795,            !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    10.9727999,              !- Vertex 3 Z-coordinate {m}
    14.8833839995,           !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    10.9727999;              !- Vertex 4 Z-coordinate {m}

! Elevator, Elevator, Wall - 933.20 ft2 - 0.0° (Ground), Surface Area: 26.0091 <Other side>
BuildingSurface:Detailed,
    GA3F:GA3F_Partition_5_0_10007,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    GA3F:GA3F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ELEVATOR:ELEVATOR_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724000795,            !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    7.3152,                  !- Vertex 1 Z-coordinate {m}
    14.8833839995,           !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    7.3152,                  !- Vertex 2 Z-coordinate {m}
    14.8833839995,           !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    10.9727999,              !- Vertex 3 Z-coordinate {m}
    7.7724000795,            !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    10.9727999;              !- Vertex 4 Z-coordinate {m}

! Elevator, Elevator, Wall - 933.20 ft2 - 0.0° (Ground), Surface Area: 26.0091
BuildingSurface:Detailed,
    ELEVATOR:ELEVATOR_Partition_3_1_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    ELEVATOR:ELEVATOR,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA2F:GA2F_Partition_5_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8833839975,           !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    7.7724000775,            !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    7.7724000775,            !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    7.31520016,              !- Vertex 3 Z-coordinate {m}
    14.8833839975,           !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    7.31520016;              !- Vertex 4 Z-coordinate {m}

! Elevator, Elevator, Wall - 933.20 ft2 - 0.0° (Ground), Surface Area: 26.0091 <Other side>
BuildingSurface:Detailed,
    GA2F:GA2F_Partition_5_0_10008,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    GA2F:GA2F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ELEVATOR:ELEVATOR_Partition_3_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724000775,            !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    14.8833839975,           !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    14.8833839975,           !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    7.31520016,              !- Vertex 3 Z-coordinate {m}
    7.7724000775,            !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    7.31520016;              !- Vertex 4 Z-coordinate {m}

! Elevator, Elevator, Wall - 933.20 ft2 - 0.0° (Ground), Surface Area: 26.0091
BuildingSurface:Detailed,
    ELEVATOR:ELEVATOR_Partition_3_2_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    ELEVATOR:ELEVATOR,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA1F:GA1F_Partition_5_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8833840005,           !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.7724000705,            !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.7724000705,            !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    3.65760016,              !- Vertex 3 Z-coordinate {m}
    14.8833840005,           !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    3.65760016;              !- Vertex 4 Z-coordinate {m}

! Elevator, Elevator, Wall - 933.20 ft2 - 0.0° (Ground), Surface Area: 26.0091 <Other side>
BuildingSurface:Detailed,
    GA1F:GA1F_Partition_5_0_10009,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    GA1F:GA1F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ELEVATOR:ELEVATOR_Partition_3_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724000705,            !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    14.8833840005,           !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    14.8833840005,           !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    3.65760016,              !- Vertex 3 Z-coordinate {m}
    7.7724000705,            !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    3.65760016;              !- Vertex 4 Z-coordinate {m}

! Elevator, Elevator, Wall - 933.20 ft2 - 0.0° (Ground), Surface Area: 93.32ft2
BuildingSurface:Detailed,
    ELEVATOR:ELEVATOR_Wall_3_4_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - Elevator,  !- Construction Name
    ELEVATOR:ELEVATOR,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.883384,               !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    -1.2192,                 !- Vertex 1 Z-coordinate {m}
    7.7724,                  !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    -1.2192,                 !- Vertex 2 Z-coordinate {m}
    7.77240007,              !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    14.883384,               !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Elevator, Elevator, Wall - 373.20 ft2 - 270.0° (Ground), Surface Area: 223.92ft2
BuildingSurface:Detailed,
    ELEVATOR:ELEVATOR_Wall_4_1_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - Elevator,  !- Construction Name
    ELEVATOR:ELEVATOR,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724,                  !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    7.7724,                  !- Vertex 2 X-coordinate {m}
    17.96782312,             !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    7.7724,                  !- Vertex 3 X-coordinate {m}
    17.96782302,             !- Vertex 3 Y-coordinate {m}
    10.9727999,              !- Vertex 3 Z-coordinate {m}
    7.7724,                  !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    10.9727999;              !- Vertex 4 Z-coordinate {m}

! Elevator, Elevator, Wall - 373.20 ft2 - 270.0° (Ground), Surface Area: 37.32ft2
BuildingSurface:Detailed,
    ELEVATOR:ELEVATOR_Wall_4_2_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - Elevator,  !- Construction Name
    ELEVATOR:ELEVATOR,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724,                  !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    -1.2192,                 !- Vertex 1 Z-coordinate {m}
    7.7724,                  !- Vertex 2 X-coordinate {m}
    17.96782302,             !- Vertex 2 Y-coordinate {m}
    -1.2192,                 !- Vertex 2 Z-coordinate {m}
    7.7724,                  !- Vertex 3 X-coordinate {m}
    17.96782302,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.7724,                  !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Elevator, Elevator, Wall - 933.20 ft2 - 180.0° (Ground), Surface Area: 559.92ft2
BuildingSurface:Detailed,
    ELEVATOR:ELEVATOR_Wall_5_1_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - Elevator,  !- Construction Name
    ELEVATOR:ELEVATOR,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724,                  !- Vertex 1 X-coordinate {m}
    17.96782302,             !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    14.883384,               !- Vertex 2 X-coordinate {m}
    17.96782302,             !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    14.883384,               !- Vertex 3 X-coordinate {m}
    17.96782302,             !- Vertex 3 Y-coordinate {m}
    10.9727999,              !- Vertex 3 Z-coordinate {m}
    7.7724,                  !- Vertex 4 X-coordinate {m}
    17.96782302,             !- Vertex 4 Y-coordinate {m}
    10.9727999;              !- Vertex 4 Z-coordinate {m}

! Elevator, Elevator, Wall - 933.20 ft2 - 180.0° (Ground), Surface Area: 93.32ft2
BuildingSurface:Detailed,
    ELEVATOR:ELEVATOR_Wall_5_2_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - Elevator,  !- Construction Name
    ELEVATOR:ELEVATOR,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724,                  !- Vertex 1 X-coordinate {m}
    17.96782302,             !- Vertex 1 Y-coordinate {m}
    -1.2192,                 !- Vertex 1 Z-coordinate {m}
    14.883384,               !- Vertex 2 X-coordinate {m}
    17.96782302,             !- Vertex 2 Y-coordinate {m}
    -1.2192,                 !- Vertex 2 Z-coordinate {m}
    14.883384,               !- Vertex 3 X-coordinate {m}
    17.96782302,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.7724,                  !- Vertex 4 X-coordinate {m}
    17.96782302,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Stairs 1, Stairs1, Ground floor - 85.98 ft2 (Ground), Surface Area: 85.98ft2
BuildingSurface:Detailed,
    STAIRS1:STAIRS1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    STAIRS1:STAIRS1,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.1584000752,           !- Vertex 1 X-coordinate {m}
    18.98280702,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    43.7906160752,           !- Vertex 2 X-coordinate {m}
    18.98280702,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    43.7906160752,           !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.1584000752,           !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Stairs 1, Stairs1, Roof - 85.98 ft2, Surface Area: 85.98ft2
BuildingSurface:Detailed,
    STAIRS1:STAIRS1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    STAIRS1:STAIRS1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.7906160752,           !- Vertex 1 X-coordinate {m}
    18.98280702,             !- Vertex 1 Y-coordinate {m}
    10.9728,                 !- Vertex 1 Z-coordinate {m}
    48.1584000752,           !- Vertex 2 X-coordinate {m}
    18.98280702,             !- Vertex 2 Y-coordinate {m}
    10.9728,                 !- Vertex 2 Z-coordinate {m}
    48.1584000752,           !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    10.9728,                 !- Vertex 3 Z-coordinate {m}
    43.7906160752,           !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    10.9728;                 !- Vertex 4 Z-coordinate {m}

! Stairs 1, Stairs1, Wall - 216.00 ft2 - 90.0°, Surface Area: 216.00ft2
BuildingSurface:Detailed,
    STAIRS1:STAIRS1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - Elevator,  !- Construction Name
    STAIRS1:STAIRS1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.1584000752,           !- Vertex 1 X-coordinate {m}
    18.98280702,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    48.1584000752,           !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.1584000752,           !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    10.9728,                 !- Vertex 3 Z-coordinate {m}
    48.1584000752,           !- Vertex 4 X-coordinate {m}
    18.98280702,             !- Vertex 4 Y-coordinate {m}
    10.9728;                 !- Vertex 4 Z-coordinate {m}

! Stairs 1, Stairs1, Partition - 515.88 ft2 (GA3F, GA3F, GA2F, GA2F, GA1F, GA1F), Surface Area: 15.9756
BuildingSurface:Detailed,
    STAIRS1:STAIRS1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    STAIRS1:STAIRS1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA3F:GA3F_Partition_5_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    48.15839998,             !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    7.3152,                  !- Vertex 1 Z-coordinate {m}
    43.79061608,             !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    7.3152,                  !- Vertex 2 Z-coordinate {m}
    43.79061608,             !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    10.9728,                 !- Vertex 3 Z-coordinate {m}
    48.15839998,             !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    10.9728;                 !- Vertex 4 Z-coordinate {m}

! Stairs 1, Stairs1, Partition - 515.88 ft2 (GA3F, GA3F, GA2F, GA2F, GA1F, GA1F), Surface Area: 15.9756 <Other side>
BuildingSurface:Detailed,
    GA3F:GA3F_Partition_5_0_10010,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    GA3F:GA3F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    STAIRS1:STAIRS1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.79061608,             !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    7.3152,                  !- Vertex 1 Z-coordinate {m}
    48.15839998,             !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    7.3152,                  !- Vertex 2 Z-coordinate {m}
    48.15839998,             !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    10.9728,                 !- Vertex 3 Z-coordinate {m}
    43.79061608,             !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    10.9728;                 !- Vertex 4 Z-coordinate {m}

! Stairs 1, Stairs1, Partition - 515.88 ft2 (GA3F, GA3F, GA2F, GA2F, GA1F, GA1F), Surface Area: 15.9756
BuildingSurface:Detailed,
    STAIRS1:STAIRS1_Partition_3_1_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    STAIRS1:STAIRS1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA2F:GA2F_Partition_5_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    48.15839998,             !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    43.79061608,             !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    43.79061608,             !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    7.31520016,              !- Vertex 3 Z-coordinate {m}
    48.15839998,             !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    7.31520016;              !- Vertex 4 Z-coordinate {m}

! Stairs 1, Stairs1, Partition - 515.88 ft2 (GA3F, GA3F, GA2F, GA2F, GA1F, GA1F), Surface Area: 15.9756 <Other side>
BuildingSurface:Detailed,
    GA2F:GA2F_Partition_5_0_10011,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    GA2F:GA2F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    STAIRS1:STAIRS1_Partition_3_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.79061608,             !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    48.15839998,             !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    48.15839998,             !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    7.31520016,              !- Vertex 3 Z-coordinate {m}
    43.79061608,             !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    7.31520016;              !- Vertex 4 Z-coordinate {m}

! Stairs 1, Stairs1, Partition - 515.88 ft2 (GA3F, GA3F, GA2F, GA2F, GA1F, GA1F), Surface Area: 15.9756
BuildingSurface:Detailed,
    STAIRS1:STAIRS1_Partition_3_2_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    STAIRS1:STAIRS1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA1F:GA1F_Partition_5_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    48.15839998,             !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    43.79061608,             !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    43.79061608,             !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    3.65760016,              !- Vertex 3 Z-coordinate {m}
    48.15839998,             !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    3.65760016;              !- Vertex 4 Z-coordinate {m}

! Stairs 1, Stairs1, Partition - 515.88 ft2 (GA3F, GA3F, GA2F, GA2F, GA1F, GA1F), Surface Area: 15.9756 <Other side>
BuildingSurface:Detailed,
    GA1F:GA1F_Partition_5_0_10012,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    GA1F:GA1F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    STAIRS1:STAIRS1_Partition_3_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.79061608,             !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    48.15839998,             !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.15839998,             !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    3.65760016,              !- Vertex 3 Z-coordinate {m}
    43.79061608,             !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    3.65760016;              !- Vertex 4 Z-coordinate {m}

! Stairs 1, Stairs1, Wall - 216.00 ft2 - 270.0°, Surface Area: 216.00ft2
BuildingSurface:Detailed,
    STAIRS1:STAIRS1_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - Elevator,  !- Construction Name
    STAIRS1:STAIRS1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.7906160752,           !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    43.7906160752,           !- Vertex 2 X-coordinate {m}
    18.98280702,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    43.7906160752,           !- Vertex 3 X-coordinate {m}
    18.98280702,             !- Vertex 3 Y-coordinate {m}
    10.9728,                 !- Vertex 3 Z-coordinate {m}
    43.7906160752,           !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    10.9728;                 !- Vertex 4 Z-coordinate {m}

! Stairs 1, Stairs1, Wall - 515.88 ft2 - 180.0°, Surface Area: 515.88ft2
BuildingSurface:Detailed,
    STAIRS1:STAIRS1_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - Elevator,  !- Construction Name
    STAIRS1:STAIRS1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.7906160752,           !- Vertex 1 X-coordinate {m}
    18.98280702,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    48.1584000752,           !- Vertex 2 X-coordinate {m}
    18.98280702,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.1584000752,           !- Vertex 3 X-coordinate {m}
    18.98280702,             !- Vertex 3 Y-coordinate {m}
    10.9728,                 !- Vertex 3 Z-coordinate {m}
    43.7906160752,           !- Vertex 4 X-coordinate {m}
    18.98280702,             !- Vertex 4 Y-coordinate {m}
    10.9728;                 !- Vertex 4 Z-coordinate {m}

! GA3F, GA3F, Floor - 10335.00 ft2, Surface Area: 960.1529
BuildingSurface:Detailed,
    GA3F:GA3F_Floor_0_0_0,   !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    GA3F:GA3F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA2F:GA2F_Ceiling_1_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    48.15839998,             !- Vertex 1 X-coordinate {m}
    20.81160707,             !- Vertex 1 Y-coordinate {m}
    7.3152,                  !- Vertex 1 Z-coordinate {m}
    7.77240008,              !- Vertex 2 X-coordinate {m}
    20.81160697,             !- Vertex 2 Y-coordinate {m}
    7.3152,                  !- Vertex 2 Z-coordinate {m}
    7.77240008,              !- Vertex 3 X-coordinate {m}
    44.58600697,             !- Vertex 3 Y-coordinate {m}
    7.3152,                  !- Vertex 3 Z-coordinate {m}
    48.15839998,             !- Vertex 4 X-coordinate {m}
    44.58600691,             !- Vertex 4 Y-coordinate {m}
    7.3152;                  !- Vertex 4 Z-coordinate {m}

! GA3F, GA3F, Floor - 10335.00 ft2, Surface Area: 960.1529 <Other side>
BuildingSurface:Detailed,
    GA2F:GA2F_Ceiling_1_0_10013,  !- Name
    Ceiling,                 !- Surface Type
    CEA_Denver Floor - GrowingArea_Rev,  !- Construction Name
    GA2F:GA2F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA3F:GA3F_Floor_0_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.77240008,              !- Vertex 1 X-coordinate {m}
    20.81160697,             !- Vertex 1 Y-coordinate {m}
    7.3152,                  !- Vertex 1 Z-coordinate {m}
    48.15839998,             !- Vertex 2 X-coordinate {m}
    20.81160707,             !- Vertex 2 Y-coordinate {m}
    7.3152,                  !- Vertex 2 Z-coordinate {m}
    48.15839998,             !- Vertex 3 X-coordinate {m}
    44.58600691,             !- Vertex 3 Y-coordinate {m}
    7.3152,                  !- Vertex 3 Z-coordinate {m}
    7.77240008,              !- Vertex 4 X-coordinate {m}
    44.58600697,             !- Vertex 4 Y-coordinate {m}
    7.3152;                  !- Vertex 4 Z-coordinate {m}

! GA3F, GA3F, Roof - 10335.00 ft2, Surface Area: 10335.00ft2
BuildingSurface:Detailed,
    GA3F:GA3F_Roof_1_0_0,    !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    GA3F:GA3F,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724000751,            !- Vertex 1 X-coordinate {m}
    20.81160695,             !- Vertex 1 Y-coordinate {m}
    10.97280016,             !- Vertex 1 Z-coordinate {m}
    48.15839998,             !- Vertex 2 X-coordinate {m}
    20.8116070479,           !- Vertex 2 Y-coordinate {m}
    10.97280016,             !- Vertex 2 Z-coordinate {m}
    48.15839998,             !- Vertex 3 X-coordinate {m}
    44.586006912,            !- Vertex 3 Y-coordinate {m}
    10.97280016,             !- Vertex 3 Z-coordinate {m}
    7.7724000751,            !- Vertex 4 X-coordinate {m}
    44.58600697,             !- Vertex 4 Y-coordinate {m}
    10.97280016;             !- Vertex 4 Z-coordinate {m}

! GA3F, GA3F, Wall - 936.00 ft2 - 90.0°, Surface Area: 936.00ft2
BuildingSurface:Detailed,
    GA3F:GA3F_Wall_2_0_0,    !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - GrowingArea,  !- Construction Name
    GA3F:GA3F,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.15839998,             !- Vertex 1 X-coordinate {m}
    20.8116070479,           !- Vertex 1 Y-coordinate {m}
    7.3152,                  !- Vertex 1 Z-coordinate {m}
    48.15839998,             !- Vertex 2 X-coordinate {m}
    44.586006912,            !- Vertex 2 Y-coordinate {m}
    7.3152,                  !- Vertex 2 Z-coordinate {m}
    48.15839998,             !- Vertex 3 X-coordinate {m}
    44.586006912,            !- Vertex 3 Y-coordinate {m}
    10.97280016,             !- Vertex 3 Z-coordinate {m}
    48.15839998,             !- Vertex 4 X-coordinate {m}
    20.8116070479,           !- Vertex 4 Y-coordinate {m}
    10.97280016;             !- Vertex 4 Z-coordinate {m}

! GA3F, GA3F, Wall - 1590.00 ft2 - 0.0°, Surface Area: 15.9756
BuildingSurface:Detailed,
    GA3F:GA3F_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    GA3F:GA3F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    STAIRS2:STAIRS2_Partition_5_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.14018408,             !- Vertex 1 X-coordinate {m}
    44.5860069637,           !- Vertex 1 Y-coordinate {m}
    7.3152,                  !- Vertex 1 Z-coordinate {m}
    7.77240008,              !- Vertex 2 X-coordinate {m}
    44.58600697,             !- Vertex 2 Y-coordinate {m}
    7.3152,                  !- Vertex 2 Z-coordinate {m}
    7.77240008,              !- Vertex 3 X-coordinate {m}
    44.58600697,             !- Vertex 3 Y-coordinate {m}
    10.97280016,             !- Vertex 3 Z-coordinate {m}
    12.14018408,             !- Vertex 4 X-coordinate {m}
    44.5860069637,           !- Vertex 4 Y-coordinate {m}
    10.97280016;             !- Vertex 4 Z-coordinate {m}

! GA3F, GA3F, Wall - 1590.00 ft2 - 0.0°, Surface Area: 15.9756 <Other side>
BuildingSurface:Detailed,
    STAIRS2:STAIRS2_Partition_5_0_10014,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    STAIRS2:STAIRS2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA3F:GA3F_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.77240008,              !- Vertex 1 X-coordinate {m}
    44.58600697,             !- Vertex 1 Y-coordinate {m}
    7.3152,                  !- Vertex 1 Z-coordinate {m}
    12.14018408,             !- Vertex 2 X-coordinate {m}
    44.5860069637,           !- Vertex 2 Y-coordinate {m}
    7.3152,                  !- Vertex 2 Z-coordinate {m}
    12.14018408,             !- Vertex 3 X-coordinate {m}
    44.5860069637,           !- Vertex 3 Y-coordinate {m}
    10.97280016,             !- Vertex 3 Z-coordinate {m}
    7.77240008,              !- Vertex 4 X-coordinate {m}
    44.58600697,             !- Vertex 4 Y-coordinate {m}
    10.97280016;             !- Vertex 4 Z-coordinate {m}

! GA3F, GA3F, Wall - 1590.00 ft2 - 0.0°, Surface Area: 1418.04ft2
BuildingSurface:Detailed,
    GA3F:GA3F_Wall_3_1_0,    !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - GrowingArea,  !- Construction Name
    GA3F:GA3F,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.158399984,            !- Vertex 1 X-coordinate {m}
    44.586006912,            !- Vertex 1 Y-coordinate {m}
    7.3152,                  !- Vertex 1 Z-coordinate {m}
    12.140184084,            !- Vertex 2 X-coordinate {m}
    44.5860069637,           !- Vertex 2 Y-coordinate {m}
    7.3152,                  !- Vertex 2 Z-coordinate {m}
    12.140184084,            !- Vertex 3 X-coordinate {m}
    44.5860069637,           !- Vertex 3 Y-coordinate {m}
    10.97280016,             !- Vertex 3 Z-coordinate {m}
    48.158399984,            !- Vertex 4 X-coordinate {m}
    44.586006912,            !- Vertex 4 Y-coordinate {m}
    10.97280016;             !- Vertex 4 Z-coordinate {m}

! GA3F, GA3F, Partition - 936.00 ft2 (Mech Shaft, Mech Shaft), Surface Area: 86.9572
BuildingSurface:Detailed,
    GA3F:GA3F_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    GA3F:GA3F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MECHSHAFT:MECHSHAFT_Partition_2_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724000751,            !- Vertex 1 X-coordinate {m}
    44.5860069728,           !- Vertex 1 Y-coordinate {m}
    7.3152,                  !- Vertex 1 Z-coordinate {m}
    7.7724000751,            !- Vertex 2 X-coordinate {m}
    20.8116070228,           !- Vertex 2 Y-coordinate {m}
    7.3152,                  !- Vertex 2 Z-coordinate {m}
    7.7724000751,            !- Vertex 3 X-coordinate {m}
    20.8116070228,           !- Vertex 3 Y-coordinate {m}
    10.9728001,              !- Vertex 3 Z-coordinate {m}
    7.7724000751,            !- Vertex 4 X-coordinate {m}
    44.5860069728,           !- Vertex 4 Y-coordinate {m}
    10.9728001;              !- Vertex 4 Z-coordinate {m}

! GA3F, GA3F, Partition - 936.00 ft2 (Mech Shaft, Mech Shaft), Surface Area: 86.9572 <Other side>
BuildingSurface:Detailed,
    MECHSHAFT:MECHSHAFT_Partition_2_0_10015,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    MECHSHAFT:MECHSHAFT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA3F:GA3F_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724000751,            !- Vertex 1 X-coordinate {m}
    20.8116070228,           !- Vertex 1 Y-coordinate {m}
    7.3152,                  !- Vertex 1 Z-coordinate {m}
    7.7724000751,            !- Vertex 2 X-coordinate {m}
    44.5860069728,           !- Vertex 2 Y-coordinate {m}
    7.3152,                  !- Vertex 2 Z-coordinate {m}
    7.7724000751,            !- Vertex 3 X-coordinate {m}
    44.5860069728,           !- Vertex 3 Y-coordinate {m}
    10.9728001,              !- Vertex 3 Z-coordinate {m}
    7.7724000751,            !- Vertex 4 X-coordinate {m}
    20.8116070228,           !- Vertex 4 Y-coordinate {m}
    10.9728001;              !- Vertex 4 Z-coordinate {m}

! GA3F, GA3F, Wall - 1590.00 ft2 - 180.0°, Surface Area: 1138.08ft2
BuildingSurface:Detailed,
    GA3F:GA3F_Wall_5_1_0,    !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - GrowingArea,  !- Construction Name
    GA3F:GA3F,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8833839995,           !- Vertex 1 X-coordinate {m}
    20.8116069672,           !- Vertex 1 Y-coordinate {m}
    7.3152,                  !- Vertex 1 Z-coordinate {m}
    43.7906160795,           !- Vertex 2 X-coordinate {m}
    20.8116070373,           !- Vertex 2 Y-coordinate {m}
    7.3152,                  !- Vertex 2 Z-coordinate {m}
    43.7906160795,           !- Vertex 3 X-coordinate {m}
    20.8116070373,           !- Vertex 3 Y-coordinate {m}
    10.9728,                 !- Vertex 3 Z-coordinate {m}
    14.8833839995,           !- Vertex 4 X-coordinate {m}
    20.8116069672,           !- Vertex 4 Y-coordinate {m}
    10.9727999;              !- Vertex 4 Z-coordinate {m}

! GA2F, GA2F, Floor - 10335.00 ft2, Surface Area: 960.1529
BuildingSurface:Detailed,
    GA2F:GA2F_Floor_0_0_0,   !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    GA2F:GA2F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA1F:GA1F_Ceiling_1_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    48.15839998,             !- Vertex 1 X-coordinate {m}
    20.8116071,              !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    7.77240008,              !- Vertex 2 X-coordinate {m}
    20.811607,               !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    7.77240008,              !- Vertex 3 X-coordinate {m}
    44.586007,               !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    48.15839998,             !- Vertex 4 X-coordinate {m}
    44.58600696,             !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

! GA2F, GA2F, Floor - 10335.00 ft2, Surface Area: 960.1529 <Other side>
BuildingSurface:Detailed,
    GA1F:GA1F_Ceiling_1_0_10016,  !- Name
    Ceiling,                 !- Surface Type
    CEA_Denver Floor - GrowingArea_Rev,  !- Construction Name
    GA1F:GA1F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA2F:GA2F_Floor_0_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.77240008,              !- Vertex 1 X-coordinate {m}
    20.811607,               !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    48.15839998,             !- Vertex 2 X-coordinate {m}
    20.8116071,              !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    48.15839998,             !- Vertex 3 X-coordinate {m}
    44.58600696,             !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    7.77240008,              !- Vertex 4 X-coordinate {m}
    44.586007,               !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

! GA2F, GA2F, Wall - 936.00 ft2 - 90.0°, Surface Area: 936.00ft2
BuildingSurface:Detailed,
    GA2F:GA2F_Wall_2_0_0,    !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - GrowingArea,  !- Construction Name
    GA2F:GA2F,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.15839998,             !- Vertex 1 X-coordinate {m}
    20.811607072,            !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    48.15839998,             !- Vertex 2 X-coordinate {m}
    44.58600696,             !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    48.15839998,             !- Vertex 3 X-coordinate {m}
    44.58600696,             !- Vertex 3 Y-coordinate {m}
    7.31520016,              !- Vertex 3 Z-coordinate {m}
    48.15839998,             !- Vertex 4 X-coordinate {m}
    20.811607072,            !- Vertex 4 Y-coordinate {m}
    7.31520016;              !- Vertex 4 Z-coordinate {m}

! GA2F, GA2F, Wall - 1590.00 ft2 - 0.0°, Surface Area: 15.9756
BuildingSurface:Detailed,
    GA2F:GA2F_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    GA2F:GA2F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    STAIRS2:STAIRS2_Partition_5_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.14018408,             !- Vertex 1 X-coordinate {m}
    44.5860069957,           !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    7.77240008,              !- Vertex 2 X-coordinate {m}
    44.586007,               !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    7.77240008,              !- Vertex 3 X-coordinate {m}
    44.586007,               !- Vertex 3 Y-coordinate {m}
    7.31520016,              !- Vertex 3 Z-coordinate {m}
    12.14018408,             !- Vertex 4 X-coordinate {m}
    44.5860069957,           !- Vertex 4 Y-coordinate {m}
    7.31520016;              !- Vertex 4 Z-coordinate {m}

! GA2F, GA2F, Wall - 1590.00 ft2 - 0.0°, Surface Area: 15.9756 <Other side>
BuildingSurface:Detailed,
    STAIRS2:STAIRS2_Partition_5_0_10017,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    STAIRS2:STAIRS2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA2F:GA2F_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.77240008,              !- Vertex 1 X-coordinate {m}
    44.586007,               !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    12.14018408,             !- Vertex 2 X-coordinate {m}
    44.5860069957,           !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    12.14018408,             !- Vertex 3 X-coordinate {m}
    44.5860069957,           !- Vertex 3 Y-coordinate {m}
    7.31520016,              !- Vertex 3 Z-coordinate {m}
    7.77240008,              !- Vertex 4 X-coordinate {m}
    44.586007,               !- Vertex 4 Y-coordinate {m}
    7.31520016;              !- Vertex 4 Z-coordinate {m}

! GA2F, GA2F, Wall - 1590.00 ft2 - 0.0°, Surface Area: 1418.04ft2
BuildingSurface:Detailed,
    GA2F:GA2F_Wall_3_1_0,    !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - GrowingArea,  !- Construction Name
    GA2F:GA2F,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.1583999841,           !- Vertex 1 X-coordinate {m}
    44.58600696,             !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    12.1401840841,           !- Vertex 2 X-coordinate {m}
    44.5860069957,           !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    12.1401840841,           !- Vertex 3 X-coordinate {m}
    44.5860069957,           !- Vertex 3 Y-coordinate {m}
    7.31520016,              !- Vertex 3 Z-coordinate {m}
    48.1583999841,           !- Vertex 4 X-coordinate {m}
    44.58600696,             !- Vertex 4 Y-coordinate {m}
    7.31520016;              !- Vertex 4 Z-coordinate {m}

! GA2F, GA2F, Partition - 936.00 ft2 (Mech Shaft, Mech Shaft), Surface Area: 86.9572
BuildingSurface:Detailed,
    GA2F:GA2F_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    GA2F:GA2F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MECHSHAFT:MECHSHAFT_Partition_2_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724000751,            !- Vertex 1 X-coordinate {m}
    44.5860070028,           !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    7.7724000751,            !- Vertex 2 X-coordinate {m}
    20.8116070228,           !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    7.7724000751,            !- Vertex 3 X-coordinate {m}
    20.8116070228,           !- Vertex 3 Y-coordinate {m}
    7.31520016,              !- Vertex 3 Z-coordinate {m}
    7.7724000751,            !- Vertex 4 X-coordinate {m}
    44.5860070028,           !- Vertex 4 Y-coordinate {m}
    7.31520016;              !- Vertex 4 Z-coordinate {m}

! GA2F, GA2F, Partition - 936.00 ft2 (Mech Shaft, Mech Shaft), Surface Area: 86.9572 <Other side>
BuildingSurface:Detailed,
    MECHSHAFT:MECHSHAFT_Partition_2_0_10018,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    MECHSHAFT:MECHSHAFT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA2F:GA2F_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724000751,            !- Vertex 1 X-coordinate {m}
    20.8116070228,           !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    7.7724000751,            !- Vertex 2 X-coordinate {m}
    44.5860070028,           !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    7.7724000751,            !- Vertex 3 X-coordinate {m}
    44.5860070028,           !- Vertex 3 Y-coordinate {m}
    7.31520016,              !- Vertex 3 Z-coordinate {m}
    7.7724000751,            !- Vertex 4 X-coordinate {m}
    20.8116070228,           !- Vertex 4 Y-coordinate {m}
    7.31520016;              !- Vertex 4 Z-coordinate {m}

! GA2F, GA2F, Wall - 1590.00 ft2 - 180.0°, Surface Area: 1138.08ft2
BuildingSurface:Detailed,
    GA2F:GA2F_Wall_5_1_0,    !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - GrowingArea,  !- Construction Name
    GA2F:GA2F,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8833839975,           !- Vertex 1 X-coordinate {m}
    20.811606988,            !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    43.7906160775,           !- Vertex 2 X-coordinate {m}
    20.8116070609,           !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    43.7906160775,           !- Vertex 3 X-coordinate {m}
    20.8116070609,           !- Vertex 3 Y-coordinate {m}
    7.31520016,              !- Vertex 3 Z-coordinate {m}
    14.8833839975,           !- Vertex 4 X-coordinate {m}
    20.811606988,            !- Vertex 4 Y-coordinate {m}
    7.31520016;              !- Vertex 4 Z-coordinate {m}

! GA1F, GA1F, Ground floor - 10335.00 ft2 (Ground), Surface Area: 10335.00ft2
BuildingSurface:Detailed,
    GA1F:GA1F_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    GA1F:GA1F,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.15839998,             !- Vertex 1 X-coordinate {m}
    20.811607096,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.7724000751,            !- Vertex 2 X-coordinate {m}
    20.811607,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.7724000751,            !- Vertex 3 X-coordinate {m}
    44.58600702,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.15839998,             !- Vertex 4 X-coordinate {m}
    44.5860070081,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! GA1F, GA1F, Wall - 936.00 ft2 - 90.0°, Surface Area: 936.00ft2
BuildingSurface:Detailed,
    GA1F:GA1F_Wall_2_0_0,    !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - GrowingArea,  !- Construction Name
    GA1F:GA1F,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.15839998,             !- Vertex 1 X-coordinate {m}
    20.811607096,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    48.15839998,             !- Vertex 2 X-coordinate {m}
    44.5860070081,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.15839998,             !- Vertex 3 X-coordinate {m}
    44.5860070081,           !- Vertex 3 Y-coordinate {m}
    3.65760016,              !- Vertex 3 Z-coordinate {m}
    48.15839998,             !- Vertex 4 X-coordinate {m}
    20.811607096,            !- Vertex 4 Y-coordinate {m}
    3.65760016;              !- Vertex 4 Z-coordinate {m}

! GA1F, GA1F, Wall - 1590.00 ft2 - 0.0°, Surface Area: 15.9756
BuildingSurface:Detailed,
    GA1F:GA1F_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    GA1F:GA1F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    STAIRS2:STAIRS2_Partition_5_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.14018408,             !- Vertex 1 X-coordinate {m}
    44.5860070187,           !- Vertex 1 Y-coordinate {m}
    0.00000016,              !- Vertex 1 Z-coordinate {m}
    7.77240008,              !- Vertex 2 X-coordinate {m}
    44.58600702,             !- Vertex 2 Y-coordinate {m}
    0.00000016,              !- Vertex 2 Z-coordinate {m}
    7.77240008,              !- Vertex 3 X-coordinate {m}
    44.58600702,             !- Vertex 3 Y-coordinate {m}
    3.65760016,              !- Vertex 3 Z-coordinate {m}
    12.14018408,             !- Vertex 4 X-coordinate {m}
    44.5860070187,           !- Vertex 4 Y-coordinate {m}
    3.65760016;              !- Vertex 4 Z-coordinate {m}

! GA1F, GA1F, Wall - 1590.00 ft2 - 0.0°, Surface Area: 15.9756 <Other side>
BuildingSurface:Detailed,
    STAIRS2:STAIRS2_Partition_5_0_10019,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    STAIRS2:STAIRS2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA1F:GA1F_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.77240008,              !- Vertex 1 X-coordinate {m}
    44.58600702,             !- Vertex 1 Y-coordinate {m}
    0.00000016,              !- Vertex 1 Z-coordinate {m}
    12.14018408,             !- Vertex 2 X-coordinate {m}
    44.5860070187,           !- Vertex 2 Y-coordinate {m}
    0.00000016,              !- Vertex 2 Z-coordinate {m}
    12.14018408,             !- Vertex 3 X-coordinate {m}
    44.5860070187,           !- Vertex 3 Y-coordinate {m}
    3.65760016,              !- Vertex 3 Z-coordinate {m}
    7.77240008,              !- Vertex 4 X-coordinate {m}
    44.58600702,             !- Vertex 4 Y-coordinate {m}
    3.65760016;              !- Vertex 4 Z-coordinate {m}

! GA1F, GA1F, Wall - 1590.00 ft2 - 0.0°, Surface Area: 1418.04ft2
BuildingSurface:Detailed,
    GA1F:GA1F_Wall_3_1_0,    !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - GrowingArea,  !- Construction Name
    GA1F:GA1F,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.1583999832,           !- Vertex 1 X-coordinate {m}
    44.5860070081,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.1401840832,           !- Vertex 2 X-coordinate {m}
    44.5860070187,           !- Vertex 2 Y-coordinate {m}
    0.00000016,              !- Vertex 2 Z-coordinate {m}
    12.1401840832,           !- Vertex 3 X-coordinate {m}
    44.5860070187,           !- Vertex 3 Y-coordinate {m}
    3.65760016,              !- Vertex 3 Z-coordinate {m}
    48.1583999832,           !- Vertex 4 X-coordinate {m}
    44.5860070081,           !- Vertex 4 Y-coordinate {m}
    3.65760016;              !- Vertex 4 Z-coordinate {m}

! GA1F, GA1F, Partition - 936.00 ft2 (Mech Shaft, Mech Shaft), Surface Area: 86.9572
BuildingSurface:Detailed,
    GA1F:GA1F_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    GA1F:GA1F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MECHSHAFT:MECHSHAFT_Partition_2_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724000751,            !- Vertex 1 X-coordinate {m}
    44.5860070228,           !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    7.7724000751,            !- Vertex 2 X-coordinate {m}
    20.8116070228,           !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    7.7724000751,            !- Vertex 3 X-coordinate {m}
    20.8116070228,           !- Vertex 3 Y-coordinate {m}
    3.65760016,              !- Vertex 3 Z-coordinate {m}
    7.7724000751,            !- Vertex 4 X-coordinate {m}
    44.5860070228,           !- Vertex 4 Y-coordinate {m}
    3.65760016;              !- Vertex 4 Z-coordinate {m}

! GA1F, GA1F, Partition - 936.00 ft2 (Mech Shaft, Mech Shaft), Surface Area: 86.9572 <Other side>
BuildingSurface:Detailed,
    MECHSHAFT:MECHSHAFT_Partition_2_0_10020,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    MECHSHAFT:MECHSHAFT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA1F:GA1F_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724000751,            !- Vertex 1 X-coordinate {m}
    20.8116070228,           !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    7.7724000751,            !- Vertex 2 X-coordinate {m}
    44.5860070228,           !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    7.7724000751,            !- Vertex 3 X-coordinate {m}
    44.5860070228,           !- Vertex 3 Y-coordinate {m}
    3.65760016,              !- Vertex 3 Z-coordinate {m}
    7.7724000751,            !- Vertex 4 X-coordinate {m}
    20.8116070228,           !- Vertex 4 Y-coordinate {m}
    3.65760016;              !- Vertex 4 Z-coordinate {m}

! GA1F, GA1F, Wall - 1590.00 ft2 - 180.0°, Surface Area: 730.08ft2
BuildingSurface:Detailed,
    GA1F:GA1F_Wall_5_1_0,    !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - GrowingArea,  !- Construction Name
    GA1F:GA1F,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.2465839905,           !- Vertex 1 X-coordinate {m}
    20.8116070415,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    43.7906160805,           !- Vertex 2 X-coordinate {m}
    20.8116070856,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    43.7906160805,           !- Vertex 3 X-coordinate {m}
    20.8116070856,           !- Vertex 3 Y-coordinate {m}
    3.65760016,              !- Vertex 3 Z-coordinate {m}
    25.2465839905,           !- Vertex 4 X-coordinate {m}
    20.8116070415,           !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! GA1F, GA1F, Wall - 1590.00 ft2 - 180.0°, Surface Area: 11.1484
BuildingSurface:Detailed,
    GA1F:GA1F_Partition_5_3_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    GA1F:GA1F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_17_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8833839905,           !- Vertex 1 X-coordinate {m}
    20.8116070169,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    17.9313839905,           !- Vertex 2 X-coordinate {m}
    20.8116070241,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    17.9313839905,           !- Vertex 3 X-coordinate {m}
    20.8116070241,           !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    14.8833839905,           !- Vertex 4 X-coordinate {m}
    20.8116070169,           !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! GA1F, GA1F, Wall - 1590.00 ft2 - 180.0°, Surface Area: 11.1484 <Other side>
BuildingSurface:Detailed,
    NGA:CAS_Partition_17_0_10021,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA1F:GA1F_Partition_5_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.9313839905,           !- Vertex 1 X-coordinate {m}
    20.8116070241,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    14.8833839905,           !- Vertex 2 X-coordinate {m}
    20.8116070169,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    14.8833839905,           !- Vertex 3 X-coordinate {m}
    20.8116070169,           !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    17.9313839905,           !- Vertex 4 X-coordinate {m}
    20.8116070241,           !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! GA1F, GA1F, Wall - 1590.00 ft2 - 180.0°, Surface Area: 26.7561
BuildingSurface:Detailed,
    GA1F:GA1F_Partition_5_4_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    GA1F:GA1F,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CLEANING_Partition_3_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.9313839905,           !- Vertex 1 X-coordinate {m}
    20.8116070241,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    25.2465839905,           !- Vertex 2 X-coordinate {m}
    20.8116070415,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    25.2465839905,           !- Vertex 3 X-coordinate {m}
    20.8116070415,           !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    17.9313839905,           !- Vertex 4 X-coordinate {m}
    20.8116070241,           !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! GA1F, GA1F, Wall - 1590.00 ft2 - 180.0°, Surface Area: 26.7561 <Other side>
BuildingSurface:Detailed,
    NGA:CLEANING_Partition_3_0_10022,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CLEANING,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GA1F:GA1F_Partition_5_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.2465839905,           !- Vertex 1 X-coordinate {m}
    20.8116070415,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    17.9313839905,           !- Vertex 2 X-coordinate {m}
    20.8116070241,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    17.9313839905,           !- Vertex 3 X-coordinate {m}
    20.8116070241,           !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    25.2465839905,           !- Vertex 4 X-coordinate {m}
    20.8116070415,           !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! Stairs 2, Stairs2, Ground floor - 85.98 ft2 (Ground), Surface Area: 85.98ft2
BuildingSurface:Detailed,
    STAIRS2:STAIRS2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    STAIRS2:STAIRS2,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1401840751,           !- Vertex 1 X-coordinate {m}
    44.58600702,             !- Vertex 1 Y-coordinate {m}
    0.00000016,              !- Vertex 1 Z-coordinate {m}
    7.7724000751,            !- Vertex 2 X-coordinate {m}
    44.58600702,             !- Vertex 2 Y-coordinate {m}
    0.00000016,              !- Vertex 2 Z-coordinate {m}
    7.7724000751,            !- Vertex 3 X-coordinate {m}
    46.41480702,             !- Vertex 3 Y-coordinate {m}
    0.00000016,              !- Vertex 3 Z-coordinate {m}
    12.1401840751,           !- Vertex 4 X-coordinate {m}
    46.41480702,             !- Vertex 4 Y-coordinate {m}
    0.00000016;              !- Vertex 4 Z-coordinate {m}

! Stairs 2, Stairs2, Roof - 85.98 ft2, Surface Area: 85.98ft2
BuildingSurface:Detailed,
    STAIRS2:STAIRS2_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    STAIRS2:STAIRS2,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724000751,            !- Vertex 1 X-coordinate {m}
    44.58600702,             !- Vertex 1 Y-coordinate {m}
    10.97280016,             !- Vertex 1 Z-coordinate {m}
    12.1401840751,           !- Vertex 2 X-coordinate {m}
    44.58600702,             !- Vertex 2 Y-coordinate {m}
    10.97280016,             !- Vertex 2 Z-coordinate {m}
    12.1401840751,           !- Vertex 3 X-coordinate {m}
    46.41480702,             !- Vertex 3 Y-coordinate {m}
    10.97280016,             !- Vertex 3 Z-coordinate {m}
    7.7724000751,            !- Vertex 4 X-coordinate {m}
    46.41480702,             !- Vertex 4 Y-coordinate {m}
    10.97280016;             !- Vertex 4 Z-coordinate {m}

! Stairs 2, Stairs2, Wall - 216.00 ft2 - 90.0°, Surface Area: 216.00ft2
BuildingSurface:Detailed,
    STAIRS2:STAIRS2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - GrowingArea,  !- Construction Name
    STAIRS2:STAIRS2,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1401840751,           !- Vertex 1 X-coordinate {m}
    44.58600702,             !- Vertex 1 Y-coordinate {m}
    0.00000016,              !- Vertex 1 Z-coordinate {m}
    12.1401840751,           !- Vertex 2 X-coordinate {m}
    46.41480702,             !- Vertex 2 Y-coordinate {m}
    0.00000016,              !- Vertex 2 Z-coordinate {m}
    12.1401840751,           !- Vertex 3 X-coordinate {m}
    46.41480702,             !- Vertex 3 Y-coordinate {m}
    10.97280016,             !- Vertex 3 Z-coordinate {m}
    12.1401840751,           !- Vertex 4 X-coordinate {m}
    44.58600702,             !- Vertex 4 Y-coordinate {m}
    10.97280016;             !- Vertex 4 Z-coordinate {m}

! Stairs 2, Stairs2, Wall - 515.88 ft2 - 0.0°, Surface Area: 515.88ft2
BuildingSurface:Detailed,
    STAIRS2:STAIRS2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - GrowingArea,  !- Construction Name
    STAIRS2:STAIRS2,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1401840751,           !- Vertex 1 X-coordinate {m}
    46.41480702,             !- Vertex 1 Y-coordinate {m}
    0.00000016,              !- Vertex 1 Z-coordinate {m}
    7.7724000751,            !- Vertex 2 X-coordinate {m}
    46.41480702,             !- Vertex 2 Y-coordinate {m}
    0.00000016,              !- Vertex 2 Z-coordinate {m}
    7.7724000751,            !- Vertex 3 X-coordinate {m}
    46.41480702,             !- Vertex 3 Y-coordinate {m}
    10.97280016,             !- Vertex 3 Z-coordinate {m}
    12.1401840751,           !- Vertex 4 X-coordinate {m}
    46.41480702,             !- Vertex 4 Y-coordinate {m}
    10.97280016;             !- Vertex 4 Z-coordinate {m}

! Stairs 2, Stairs2, Wall - 216.00 ft2 - 270.0°, Surface Area: 216.00ft2
BuildingSurface:Detailed,
    STAIRS2:STAIRS2_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - GrowingArea,  !- Construction Name
    STAIRS2:STAIRS2,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724000751,            !- Vertex 1 X-coordinate {m}
    46.41480702,             !- Vertex 1 Y-coordinate {m}
    0.00000016,              !- Vertex 1 Z-coordinate {m}
    7.7724000751,            !- Vertex 2 X-coordinate {m}
    44.58600702,             !- Vertex 2 Y-coordinate {m}
    0.00000016,              !- Vertex 2 Z-coordinate {m}
    7.7724000751,            !- Vertex 3 X-coordinate {m}
    44.58600702,             !- Vertex 3 Y-coordinate {m}
    10.97280016,             !- Vertex 3 Z-coordinate {m}
    7.7724000751,            !- Vertex 4 X-coordinate {m}
    46.41480702,             !- Vertex 4 Y-coordinate {m}
    10.97280016;             !- Vertex 4 Z-coordinate {m}

! Mech Shaft, Mech Shaft, Ground floor - 1989.00 ft2 (Ground), Surface Area: 1989.00ft2
BuildingSurface:Detailed,
    MECHSHAFT:MECHSHAFT_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    MECHSHAFT:MECHSHAFT,     !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7723999001,            !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    0.0000001001,            !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    0.0000001001,            !- Vertex 3 X-coordinate {m}
    44.5860070201,           !- Vertex 3 Y-coordinate {m}
    0.0000001,               !- Vertex 3 Z-coordinate {m}
    7.7724000751,            !- Vertex 4 X-coordinate {m}
    44.58600702,             !- Vertex 4 Y-coordinate {m}
    0.0000001;               !- Vertex 4 Z-coordinate {m}

! Mech Shaft, Mech Shaft, Roof - 1989.00 ft2, Surface Area: 1989.00ft2
BuildingSurface:Detailed,
    MECHSHAFT:MECHSHAFT_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    MECHSHAFT:MECHSHAFT,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000001001,            !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    10.9728001,              !- Vertex 1 Z-coordinate {m}
    7.7723999001,            !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    10.9728001,              !- Vertex 2 Z-coordinate {m}
    7.7724000751,            !- Vertex 3 X-coordinate {m}
    44.58600702,             !- Vertex 3 Y-coordinate {m}
    10.9728001,              !- Vertex 3 Z-coordinate {m}
    0.0000001001,            !- Vertex 4 X-coordinate {m}
    44.5860070201,           !- Vertex 4 Y-coordinate {m}
    10.9728001;              !- Vertex 4 Z-coordinate {m}

! Mech Shaft, Mech Shaft, Wall - 918.00 ft2 - 0.0°, Surface Area: 918.00ft2
BuildingSurface:Detailed,
    MECHSHAFT:MECHSHAFT_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - Elevator,  !- Construction Name
    MECHSHAFT:MECHSHAFT,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7724000751,            !- Vertex 1 X-coordinate {m}
    44.58600702,             !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    0.0000001001,            !- Vertex 2 X-coordinate {m}
    44.5860070201,           !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    0.0000001001,            !- Vertex 3 X-coordinate {m}
    44.5860070201,           !- Vertex 3 Y-coordinate {m}
    10.9728001,              !- Vertex 3 Z-coordinate {m}
    7.7724000751,            !- Vertex 4 X-coordinate {m}
    44.58600702,             !- Vertex 4 Y-coordinate {m}
    10.9728001;              !- Vertex 4 Z-coordinate {m}

! Mech Shaft, Mech Shaft, Wall - 2808.00 ft2 - 270.0°, Surface Area: 2808.00ft2
BuildingSurface:Detailed,
    MECHSHAFT:MECHSHAFT_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - Elevator,  !- Construction Name
    MECHSHAFT:MECHSHAFT,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000001001,            !- Vertex 1 X-coordinate {m}
    44.5860070201,           !- Vertex 1 Y-coordinate {m}
    0.0000001,               !- Vertex 1 Z-coordinate {m}
    0.0000001001,            !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    0.0000001,               !- Vertex 2 Z-coordinate {m}
    0.0000001001,            !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    10.9728001,              !- Vertex 3 Z-coordinate {m}
    0.0000001001,            !- Vertex 4 X-coordinate {m}
    44.5860070201,           !- Vertex 4 Y-coordinate {m}
    10.9728001;              !- Vertex 4 Z-coordinate {m}

! Mech Shaft, Mech Shaft, Wall - 918.00 ft2 - 180.0°, Surface Area: 612.00ft2
BuildingSurface:Detailed,
    MECHSHAFT:MECHSHAFT_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - Elevator,  !- Construction Name
    MECHSHAFT:MECHSHAFT,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000001,               !- Vertex 1 X-coordinate {m}
    20.81160702,             !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    7.7723999,               !- Vertex 2 X-coordinate {m}
    20.81160702,             !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    7.7723999,               !- Vertex 3 X-coordinate {m}
    20.81160702,             !- Vertex 3 Y-coordinate {m}
    10.9728001,              !- Vertex 3 Z-coordinate {m}
    0.0000001,               !- Vertex 4 X-coordinate {m}
    20.81160702,             !- Vertex 4 Y-coordinate {m}
    10.9728001;              !- Vertex 4 Z-coordinate {m}

! Germination, Germination, Ground floor - 568.79 ft2 (Ground), Surface Area: 202.57ft2
BuildingSurface:Detailed,
    GERMINATION:GERMINATION_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    GERMINATION:GERMINATION, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.883384,               !- Vertex 1 X-coordinate {m}
    7.60462302,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    9.270492,                !- Vertex 2 X-coordinate {m}
    7.60462302,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.270492,                !- Vertex 3 X-coordinate {m}
    10.95742302,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    14.883384,               !- Vertex 4 X-coordinate {m}
    10.95742302,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Germination, Germination, Ground floor - 568.79 ft2 (Ground), Surface Area: 366.23ft2
BuildingSurface:Detailed,
    GERMINATION:GERMINATION_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    GERMINATION:GERMINATION, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.883384,               !- Vertex 1 X-coordinate {m}
    10.95742302,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.441692,                !- Vertex 2 X-coordinate {m}
    10.95742302,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.44169195,              !- Vertex 3 X-coordinate {m}
    15.52942307,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    14.883384,               !- Vertex 4 X-coordinate {m}
    15.52942302,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Germination, Germination, Roof - 568.79 ft2, Surface Area: 90.00ft2
BuildingSurface:Detailed,
    GERMINATION:GERMINATION_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    GERMINATION:GERMINATION, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.441692,                !- Vertex 1 X-coordinate {m}
    10.9574230164,           !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    9.270492,                !- Vertex 2 X-coordinate {m}
    10.9574230164,           !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    9.270492,                !- Vertex 3 X-coordinate {m}
    15.5294230541,           !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    7.44169195,              !- Vertex 4 X-coordinate {m}
    15.5294230664,           !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

! Germination, Germination, Roof - 568.79 ft2, Surface Area: 478.79ft2
BuildingSurface:Detailed,
    GERMINATION:GERMINATION_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    GERMINATION:GERMINATION, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.270492,                !- Vertex 1 X-coordinate {m}
    7.6046230164,            !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    14.883384,               !- Vertex 2 X-coordinate {m}
    7.6046230164,            !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    14.883384,               !- Vertex 3 X-coordinate {m}
    15.5294230164,           !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    9.270492,                !- Vertex 4 X-coordinate {m}
    15.5294230541,           !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

! Germination, Germination, Partition - 312.00 ft2 (NGA, CAS), Surface Area: 28.9857
BuildingSurface:Detailed,
    GERMINATION:GERMINATION_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    GERMINATION:GERMINATION, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_18_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8833840001,           !- Vertex 1 X-coordinate {m}
    7.60462302,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    14.8833840001,           !- Vertex 2 X-coordinate {m}
    15.52942302,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    14.8833840001,           !- Vertex 3 X-coordinate {m}
    15.52942302,             !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    14.8833840001,           !- Vertex 4 X-coordinate {m}
    7.60462302,              !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! Germination, Germination, Partition - 312.00 ft2 (NGA, CAS), Surface Area: 28.9857 <Other side>
BuildingSurface:Detailed,
    NGA:CAS_Partition_18_0_10023,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GERMINATION:GERMINATION_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8833840001,           !- Vertex 1 X-coordinate {m}
    15.52942302,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    14.8833840001,           !- Vertex 2 X-coordinate {m}
    7.60462302,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    14.8833840001,           !- Vertex 3 X-coordinate {m}
    7.60462302,              !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    14.8833840001,           !- Vertex 4 X-coordinate {m}
    15.52942302,             !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! Germination, Germination, Partition - 180.00 ft2 (NGA, Transplant), Surface Area: 16.7225
BuildingSurface:Detailed,
    GERMINATION:GERMINATION_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    GERMINATION:GERMINATION, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:TRANSPLANT_Partition_4_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.44169195,              !- Vertex 1 X-coordinate {m}
    15.5294230214,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.441692,                !- Vertex 2 X-coordinate {m}
    10.9574230214,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.441692,                !- Vertex 3 X-coordinate {m}
    10.9574230214,           !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    7.44169195,              !- Vertex 4 X-coordinate {m}
    15.5294230214,           !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! Germination, Germination, Partition - 180.00 ft2 (NGA, Transplant), Surface Area: 16.7225 <Other side>
BuildingSurface:Detailed,
    NGA:TRANSPLANT_Partition_4_0_10024,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:TRANSPLANT,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GERMINATION:GERMINATION_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.441692,                !- Vertex 1 X-coordinate {m}
    10.9574230214,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.44169195,              !- Vertex 2 X-coordinate {m}
    15.5294230214,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.44169195,              !- Vertex 3 X-coordinate {m}
    15.5294230214,           !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    7.441692,                !- Vertex 4 X-coordinate {m}
    10.9574230214,           !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! Germination, Germination, Partition - 72.00 ft2 (NGA, CAS), Surface Area: 6.689
BuildingSurface:Detailed,
    GERMINATION:GERMINATION_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    GERMINATION:GERMINATION, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_3_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.441692,                !- Vertex 1 X-coordinate {m}
    10.95742302,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    9.270492,                !- Vertex 2 X-coordinate {m}
    10.95742302,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.270492,                !- Vertex 3 X-coordinate {m}
    10.95742302,             !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    7.441692,                !- Vertex 4 X-coordinate {m}
    10.95742302,             !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! Germination, Germination, Partition - 72.00 ft2 (NGA, CAS), Surface Area: 6.689 <Other side>
BuildingSurface:Detailed,
    NGA:CAS_Partition_3_0_10025,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GERMINATION:GERMINATION_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.270492,                !- Vertex 1 X-coordinate {m}
    10.95742302,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.441692,                !- Vertex 2 X-coordinate {m}
    10.95742302,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.441692,                !- Vertex 3 X-coordinate {m}
    10.95742302,             !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    9.270492,                !- Vertex 4 X-coordinate {m}
    10.95742302,             !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! Germination, Germination, Partition - 132.00 ft2 (NGA, CAS), Surface Area: 12.2632
BuildingSurface:Detailed,
    GERMINATION:GERMINATION_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    GERMINATION:GERMINATION, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_2_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.270492,                !- Vertex 1 X-coordinate {m}
    10.95742302,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    9.270492,                !- Vertex 2 X-coordinate {m}
    7.60462302,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.270492,                !- Vertex 3 X-coordinate {m}
    7.60462302,              !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    9.270492,                !- Vertex 4 X-coordinate {m}
    10.95742302,             !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! Germination, Germination, Partition - 132.00 ft2 (NGA, CAS), Surface Area: 12.2632 <Other side>
BuildingSurface:Detailed,
    NGA:CAS_Partition_2_0_10026,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GERMINATION:GERMINATION_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.270492,                !- Vertex 1 X-coordinate {m}
    7.60462302,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    9.270492,                !- Vertex 2 X-coordinate {m}
    10.95742302,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.270492,                !- Vertex 3 X-coordinate {m}
    10.95742302,             !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    9.270492,                !- Vertex 4 X-coordinate {m}
    7.60462302,              !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! Germination, Germination, Partition - 220.98 ft2 (NGA, CAS), Surface Area: 20.5297
BuildingSurface:Detailed,
    GERMINATION:GERMINATION_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    GERMINATION:GERMINATION, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_19_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.270492,                !- Vertex 1 X-coordinate {m}
    7.6046230164,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    14.883384,               !- Vertex 2 X-coordinate {m}
    7.6046230164,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    14.883384,               !- Vertex 3 X-coordinate {m}
    7.6046230164,            !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    9.270492,                !- Vertex 4 X-coordinate {m}
    7.6046230164,            !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! Germination, Germination, Partition - 220.98 ft2 (NGA, CAS), Surface Area: 20.5297 <Other side>
BuildingSurface:Detailed,
    NGA:CAS_Partition_19_0_10027,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GERMINATION:GERMINATION_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.883384,               !- Vertex 1 X-coordinate {m}
    7.6046230164,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    9.270492,                !- Vertex 2 X-coordinate {m}
    7.6046230164,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.270492,                !- Vertex 3 X-coordinate {m}
    7.6046230164,            !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    14.883384,               !- Vertex 4 X-coordinate {m}
    7.6046230164,            !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Lunch, Ground floor - 207.08 ft2 (Ground), Surface Area: 207.08ft2
BuildingSurface:Detailed,
    NGA:LUNCH_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    NGA:LUNCH,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.2077639929,            !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    -.0000000101,            !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    -.0000000071,            !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    -.0000000533,            !- Vertex 3 Z-coordinate {m}
    4.2077639929,            !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    -.0000000533;            !- Vertex 4 Z-coordinate {m}

! NGA, Lunch, Roof - 207.08 ft2, Surface Area: 207.08ft2
BuildingSurface:Detailed,
    NGA:LUNCH_Roof_1_0_0,    !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    NGA:LUNCH,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0000000101,            !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    3.6575999467,            !- Vertex 1 Z-coordinate {m}
    4.2077639929,            !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    3.6575999467,            !- Vertex 2 Z-coordinate {m}
    4.2077639929,            !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    -.0000000071,            !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Lunch, Partition - 180.00 ft2 (NGA, Mens), Surface Area: 16.7225
BuildingSurface:Detailed,
    NGA:LUNCH_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    NGA:LUNCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:MENS_Partition_4_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.2077639929,            !- Vertex 1 X-coordinate {m}
    -.01537693,              !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    4.2077639929,            !- Vertex 2 X-coordinate {m}
    4.55662307,              !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    4.2077639929,            !- Vertex 3 X-coordinate {m}
    4.55662307,              !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    4.2077639929,            !- Vertex 4 X-coordinate {m}
    -.01537693,              !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Lunch, Partition - 180.00 ft2 (NGA, Mens), Surface Area: 16.7225 <Other side>
BuildingSurface:Detailed,
    NGA:MENS_Partition_4_0_10028,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:MENS,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:LUNCH_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.2077639929,            !- Vertex 1 X-coordinate {m}
    4.55662307,              !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    4.2077639929,            !- Vertex 2 X-coordinate {m}
    -.01537693,              !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    4.2077639929,            !- Vertex 3 X-coordinate {m}
    -.01537693,              !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    4.2077639929,            !- Vertex 4 X-coordinate {m}
    4.55662307,              !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Lunch, Partition - 165.66 ft2 (NGA, CAS), Surface Area: 15.3903
BuildingSurface:Detailed,
    NGA:LUNCH_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    NGA:LUNCH,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_8_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.20776399,              !- Vertex 1 X-coordinate {m}
    4.5566230699,            !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    -.00000001,              !- Vertex 2 X-coordinate {m}
    4.5566230699,            !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    -.00000001,              !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    4.20776399,              !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Lunch, Partition - 165.66 ft2 (NGA, CAS), Surface Area: 15.3903 <Other side>
BuildingSurface:Detailed,
    NGA:CAS_Partition_8_0_10029,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:LUNCH_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.00000001,              !- Vertex 1 X-coordinate {m}
    4.5566230699,            !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    4.20776399,              !- Vertex 2 X-coordinate {m}
    4.5566230699,            !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    4.20776399,              !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    -.00000001,              !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Lunch, Wall - 180.00 ft2 - 270.0°, Surface Area: 180.00ft2
BuildingSurface:Detailed,
    NGA:LUNCH_Wall_4_0_0,    !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - NonGrowingArea,  !- Construction Name
    NGA:LUNCH,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0000000086,            !- Vertex 1 X-coordinate {m}
    4.5566230699,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    -.0000000086,            !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    -.0000000086,            !- Vertex 3 X-coordinate {m}
    -.0153769301,            !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    -.0000000086,            !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Lunch, Wall - 165.66 ft2 - 180.0°, Surface Area: 165.66ft2
BuildingSurface:Detailed,
    NGA:LUNCH_Wall_5_0_0,    !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - NonGrowingArea,  !- Construction Name
    NGA:LUNCH,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0000000101,            !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    4.2077639929,            !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    4.2077639929,            !- Vertex 3 X-coordinate {m}
    -.0153769301,            !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    -.0000000101,            !- Vertex 4 X-coordinate {m}
    -.0153769301,            !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Mens, Ground floor - 207.08 ft2 (Ground), Surface Area: 207.08ft2
BuildingSurface:Detailed,
    NGA:MENS_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    NGA:MENS,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.4155279929,            !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    4.2077639929,            !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    4.2077639929,            !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    -.0000000533,            !- Vertex 3 Z-coordinate {m}
    8.4155279929,            !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    -.0000000533;            !- Vertex 4 Z-coordinate {m}

! NGA, Mens, Roof - 207.08 ft2, Surface Area: 207.08ft2
BuildingSurface:Detailed,
    NGA:MENS_Roof_1_0_0,     !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    NGA:MENS,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.2077639929,            !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    3.6575999467,            !- Vertex 1 Z-coordinate {m}
    8.4155279929,            !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    3.6575999467,            !- Vertex 2 Z-coordinate {m}
    8.4155279929,            !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    4.2077639929,            !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Mens, Partition - 180.00 ft2 (NGA, Womens), Surface Area: 16.7225
BuildingSurface:Detailed,
    NGA:MENS_Partition_2_0_0,!- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    NGA:MENS,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:WOMENS_Partition_4_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.4155279929,            !- Vertex 1 X-coordinate {m}
    -.01537693,              !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    8.4155279929,            !- Vertex 2 X-coordinate {m}
    4.55662307,              !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    8.4155279929,            !- Vertex 3 X-coordinate {m}
    4.55662307,              !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    8.4155279929,            !- Vertex 4 X-coordinate {m}
    -.01537693,              !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Mens, Partition - 180.00 ft2 (NGA, Womens), Surface Area: 16.7225 <Other side>
BuildingSurface:Detailed,
    NGA:WOMENS_Partition_4_0_10030,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:WOMENS,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:MENS_Partition_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.4155279929,            !- Vertex 1 X-coordinate {m}
    4.55662307,              !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    8.4155279929,            !- Vertex 2 X-coordinate {m}
    -.01537693,              !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    8.4155279929,            !- Vertex 3 X-coordinate {m}
    -.01537693,              !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    8.4155279929,            !- Vertex 4 X-coordinate {m}
    4.55662307,              !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Mens, Partition - 165.66 ft2 (NGA, CAS), Surface Area: 15.3903
BuildingSurface:Detailed,
    NGA:MENS_Partition_3_0_0,!- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    NGA:MENS,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_9_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.41552799,              !- Vertex 1 X-coordinate {m}
    4.5566230699,            !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    4.20776399,              !- Vertex 2 X-coordinate {m}
    4.5566230699,            !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    4.20776399,              !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    8.41552799,              !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Mens, Partition - 165.66 ft2 (NGA, CAS), Surface Area: 15.3903 <Other side>
BuildingSurface:Detailed,
    NGA:CAS_Partition_9_0_10031,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:MENS_Partition_3_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.20776399,              !- Vertex 1 X-coordinate {m}
    4.5566230699,            !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    8.41552799,              !- Vertex 2 X-coordinate {m}
    4.5566230699,            !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    8.41552799,              !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    4.20776399,              !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Mens, Wall - 165.66 ft2 - 180.0°, Surface Area: 165.66ft2
BuildingSurface:Detailed,
    NGA:MENS_Wall_5_0_0,     !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - NonGrowingArea,  !- Construction Name
    NGA:MENS,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.2077639929,            !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    8.4155279929,            !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    8.4155279929,            !- Vertex 3 X-coordinate {m}
    -.0153769301,            !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    4.2077639929,            !- Vertex 4 X-coordinate {m}
    -.0153769301,            !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Womens, Ground floor - 207.07 ft2 (Ground), Surface Area: 207.07ft2
BuildingSurface:Detailed,
    NGA:WOMENS_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    NGA:WOMENS,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.62329199,             !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    8.4155279929,            !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    8.4155279929,            !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    -.0000000533,            !- Vertex 3 Z-coordinate {m}
    12.6232919929,           !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    -.0000000533;            !- Vertex 4 Z-coordinate {m}

! NGA, Womens, Roof - 207.07 ft2, Surface Area: 207.07ft2
BuildingSurface:Detailed,
    NGA:WOMENS_Roof_1_0_0,   !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    NGA:WOMENS,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.4155279929,            !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    3.6575999467,            !- Vertex 1 Z-coordinate {m}
    12.62329199,             !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    3.6575999467,            !- Vertex 2 Z-coordinate {m}
    12.6232919929,           !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    8.4155279929,            !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Womens, Partition - 180.00 ft2 (NGA, Storage), Surface Area: 16.7225
BuildingSurface:Detailed,
    NGA:WOMENS_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    NGA:WOMENS,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:STORAGE_Partition_4_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.6232919915,           !- Vertex 1 X-coordinate {m}
    -.01537693,              !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    12.6232919915,           !- Vertex 2 X-coordinate {m}
    4.55662307,              !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    12.6232919915,           !- Vertex 3 X-coordinate {m}
    4.55662307,              !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    12.6232919915,           !- Vertex 4 X-coordinate {m}
    -.01537693,              !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Womens, Partition - 180.00 ft2 (NGA, Storage), Surface Area: 16.7225 <Other side>
BuildingSurface:Detailed,
    NGA:STORAGE_Partition_4_0_10032,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:STORAGE,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:WOMENS_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.6232919915,           !- Vertex 1 X-coordinate {m}
    4.55662307,              !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    12.6232919915,           !- Vertex 2 X-coordinate {m}
    -.01537693,              !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    12.6232919915,           !- Vertex 3 X-coordinate {m}
    -.01537693,              !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    12.6232919915,           !- Vertex 4 X-coordinate {m}
    4.55662307,              !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Womens, Partition - 165.66 ft2 (NGA, CAS), Surface Area: 15.3903
BuildingSurface:Detailed,
    NGA:WOMENS_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    NGA:WOMENS,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_10_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.62329199,             !- Vertex 1 X-coordinate {m}
    4.5566230699,            !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    8.41552799,              !- Vertex 2 X-coordinate {m}
    4.5566230699,            !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    8.41552799,              !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    12.62329199,             !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Womens, Partition - 165.66 ft2 (NGA, CAS), Surface Area: 15.3903 <Other side>
BuildingSurface:Detailed,
    NGA:CAS_Partition_10_0_10033,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:WOMENS_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.41552799,              !- Vertex 1 X-coordinate {m}
    4.5566230699,            !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    12.62329199,             !- Vertex 2 X-coordinate {m}
    4.5566230699,            !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    12.62329199,             !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    8.41552799,              !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Womens, Wall - 165.66 ft2 - 180.0°, Surface Area: 165.66ft2
BuildingSurface:Detailed,
    NGA:WOMENS_Wall_5_0_0,   !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - NonGrowingArea,  !- Construction Name
    NGA:WOMENS,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.4155279929,            !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    12.62329199,             !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    12.62329199,             !- Vertex 3 X-coordinate {m}
    -.0153769301,            !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    8.4155279929,            !- Vertex 4 X-coordinate {m}
    -.0153769301,            !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Storage, Ground floor - 207.07 ft2 (Ground), Surface Area: 207.07ft2
BuildingSurface:Detailed,
    NGA:STORAGE_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    NGA:STORAGE,             !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.83105599,             !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    12.62329199,             !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    12.6232919929,           !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    -.0000000533,            !- Vertex 3 Z-coordinate {m}
    16.83105599,             !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    -.0000000533;            !- Vertex 4 Z-coordinate {m}

! NGA, Storage, Roof - 207.07 ft2, Surface Area: 207.07ft2
BuildingSurface:Detailed,
    NGA:STORAGE_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    NGA:STORAGE,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.62329199,             !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    3.6575999467,            !- Vertex 1 Z-coordinate {m}
    16.83105599,             !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    3.6575999467,            !- Vertex 2 Z-coordinate {m}
    16.83105599,             !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    12.6232919929,           !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Storage, Partition - 180.00 ft2 (NGA, Office), Surface Area: 16.7225
BuildingSurface:Detailed,
    NGA:STORAGE_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    NGA:STORAGE,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:OFFICE_Partition_4_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.83105599,             !- Vertex 1 X-coordinate {m}
    -.01537693,              !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    16.83105599,             !- Vertex 2 X-coordinate {m}
    4.55662307,              !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    16.83105599,             !- Vertex 3 X-coordinate {m}
    4.55662307,              !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    16.83105599,             !- Vertex 4 X-coordinate {m}
    -.01537693,              !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Storage, Partition - 180.00 ft2 (NGA, Office), Surface Area: 16.7225 <Other side>
BuildingSurface:Detailed,
    NGA:OFFICE_Partition_4_0_10034,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:OFFICE,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:STORAGE_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.83105599,             !- Vertex 1 X-coordinate {m}
    4.55662307,              !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    16.83105599,             !- Vertex 2 X-coordinate {m}
    -.01537693,              !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    16.83105599,             !- Vertex 3 X-coordinate {m}
    -.01537693,              !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    16.83105599,             !- Vertex 4 X-coordinate {m}
    4.55662307,              !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Storage, Partition - 165.66 ft2 (NGA, CAS), Surface Area: 15.3903
BuildingSurface:Detailed,
    NGA:STORAGE_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    NGA:STORAGE,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_11_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.83105599,             !- Vertex 1 X-coordinate {m}
    4.5566230699,            !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    12.62329199,             !- Vertex 2 X-coordinate {m}
    4.5566230699,            !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    12.62329199,             !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    16.83105599,             !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Storage, Partition - 165.66 ft2 (NGA, CAS), Surface Area: 15.3903 <Other side>
BuildingSurface:Detailed,
    NGA:CAS_Partition_11_0_10035,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:STORAGE_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.62329199,             !- Vertex 1 X-coordinate {m}
    4.5566230699,            !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    16.83105599,             !- Vertex 2 X-coordinate {m}
    4.5566230699,            !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    16.83105599,             !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    12.62329199,             !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Storage, Wall - 165.66 ft2 - 180.0°, Surface Area: 165.66ft2
BuildingSurface:Detailed,
    NGA:STORAGE_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - NonGrowingArea,  !- Construction Name
    NGA:STORAGE,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.62329199,             !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    16.83105599,             !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    16.83105599,             !- Vertex 3 X-coordinate {m}
    -.0153769301,            !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    12.62329199,             !- Vertex 4 X-coordinate {m}
    -.0153769301,            !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Office, Ground floor - 207.08 ft2 (Ground), Surface Area: 207.08ft2
BuildingSurface:Detailed,
    NGA:OFFICE_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    NGA:OFFICE,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.03881999,             !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    16.83105599,             !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    16.83105599,             !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    -.0000000533,            !- Vertex 3 Z-coordinate {m}
    21.03881999,             !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    -.0000000533;            !- Vertex 4 Z-coordinate {m}

! NGA, Office, Roof - 207.08 ft2, Surface Area: 207.08ft2
BuildingSurface:Detailed,
    NGA:OFFICE_Roof_1_0_0,   !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    NGA:OFFICE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.83105599,             !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    3.6575999467,            !- Vertex 1 Z-coordinate {m}
    21.03881999,             !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    3.6575999467,            !- Vertex 2 Z-coordinate {m}
    21.03881999,             !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    16.83105599,             !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Office, Partition - 180.00 ft2 (NGA, Service), Surface Area: 16.7225
BuildingSurface:Detailed,
    NGA:OFFICE_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    NGA:OFFICE,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:SERVICE_Partition_4_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.03881999,             !- Vertex 1 X-coordinate {m}
    -.01537693,              !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    21.03881999,             !- Vertex 2 X-coordinate {m}
    4.55662307,              !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    21.03881999,             !- Vertex 3 X-coordinate {m}
    4.55662307,              !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    21.03881999,             !- Vertex 4 X-coordinate {m}
    -.01537693,              !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Office, Partition - 180.00 ft2 (NGA, Service), Surface Area: 16.7225 <Other side>
BuildingSurface:Detailed,
    NGA:SERVICE_Partition_4_0_10036,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:SERVICE,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:OFFICE_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.03881999,             !- Vertex 1 X-coordinate {m}
    4.55662307,              !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    21.03881999,             !- Vertex 2 X-coordinate {m}
    -.01537693,              !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    21.03881999,             !- Vertex 3 X-coordinate {m}
    -.01537693,              !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    21.03881999,             !- Vertex 4 X-coordinate {m}
    4.55662307,              !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Office, Partition - 165.66 ft2 (NGA, CAS), Surface Area: 15.3903
BuildingSurface:Detailed,
    NGA:OFFICE_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    NGA:OFFICE,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_12_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.03881999,             !- Vertex 1 X-coordinate {m}
    4.5566230699,            !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    16.83105599,             !- Vertex 2 X-coordinate {m}
    4.5566230699,            !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    16.83105599,             !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    21.03881999,             !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Office, Partition - 165.66 ft2 (NGA, CAS), Surface Area: 15.3903 <Other side>
BuildingSurface:Detailed,
    NGA:CAS_Partition_12_0_10037,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:OFFICE_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.83105599,             !- Vertex 1 X-coordinate {m}
    4.5566230699,            !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    21.03881999,             !- Vertex 2 X-coordinate {m}
    4.5566230699,            !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    21.03881999,             !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    16.83105599,             !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Office, Wall - 165.66 ft2 - 180.0°, Surface Area: 165.66ft2
BuildingSurface:Detailed,
    NGA:OFFICE_Wall_5_0_0,   !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - NonGrowingArea,  !- Construction Name
    NGA:OFFICE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.83105599,             !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    21.03881999,             !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    21.03881999,             !- Vertex 3 X-coordinate {m}
    -.0153769301,            !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    16.83105599,             !- Vertex 4 X-coordinate {m}
    -.0153769301,            !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Service, Ground floor - 207.08 ft2 (Ground), Surface Area: 207.08ft2
BuildingSurface:Detailed,
    NGA:SERVICE_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    NGA:SERVICE,             !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.24658399,             !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    21.03881999,             !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    21.03881999,             !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    -.0000000533,            !- Vertex 3 Z-coordinate {m}
    25.24658399,             !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    -.0000000533;            !- Vertex 4 Z-coordinate {m}

! NGA, Service, Roof - 207.08 ft2, Surface Area: 207.08ft2
BuildingSurface:Detailed,
    NGA:SERVICE_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    NGA:SERVICE,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.03881999,             !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    3.6575999467,            !- Vertex 1 Z-coordinate {m}
    25.24658399,             !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    3.6575999467,            !- Vertex 2 Z-coordinate {m}
    25.24658399,             !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    21.03881999,             !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Service, Wall - 180.00 ft2 - 90.0°, Surface Area: 180.00ft2
BuildingSurface:Detailed,
    NGA:SERVICE_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - NonGrowingArea,  !- Construction Name
    NGA:SERVICE,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.24658399,             !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    25.24658399,             !- Vertex 2 X-coordinate {m}
    4.5566230699,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    25.24658399,             !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    25.24658399,             !- Vertex 4 X-coordinate {m}
    -.0153769301,            !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Service, Partition - 165.66 ft2 (NGA, CAS), Surface Area: 15.3903
BuildingSurface:Detailed,
    NGA:SERVICE_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    NGA:SERVICE,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_13_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.24658399,             !- Vertex 1 X-coordinate {m}
    4.5566230699,            !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    21.03881999,             !- Vertex 2 X-coordinate {m}
    4.5566230699,            !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    21.03881999,             !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    25.24658399,             !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Service, Partition - 165.66 ft2 (NGA, CAS), Surface Area: 15.3903 <Other side>
BuildingSurface:Detailed,
    NGA:CAS_Partition_13_0_10038,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:SERVICE_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.03881999,             !- Vertex 1 X-coordinate {m}
    4.5566230699,            !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    25.24658399,             !- Vertex 2 X-coordinate {m}
    4.5566230699,            !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    25.24658399,             !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    21.03881999,             !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Service, Wall - 165.66 ft2 - 180.0°, Surface Area: 165.66ft2
BuildingSurface:Detailed,
    NGA:SERVICE_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - NonGrowingArea,  !- Construction Name
    NGA:SERVICE,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.03881999,             !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    25.24658399,             !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    25.24658399,             !- Vertex 3 X-coordinate {m}
    -.0153769301,            !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    21.03881999,             !- Vertex 4 X-coordinate {m}
    -.0153769301,            !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Transplant, Ground floor - 568.79 ft2 (Ground), Surface Area: 90.00ft2
BuildingSurface:Detailed,
    NGA:TRANSPLANT_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    NGA:TRANSPLANT,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.441692,                !- Vertex 1 X-coordinate {m}
    10.9574230164,           !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    5.612892,                !- Vertex 2 X-coordinate {m}
    10.9574230164,           !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    5.612892,                !- Vertex 3 X-coordinate {m}
    15.529423041,            !- Vertex 3 Y-coordinate {m}
    -.0000000533,            !- Vertex 3 Z-coordinate {m}
    7.441692,                !- Vertex 4 X-coordinate {m}
    15.5294230164,           !- Vertex 4 Y-coordinate {m}
    -.0000000533;            !- Vertex 4 Z-coordinate {m}

! NGA, Transplant, Ground floor - 568.79 ft2 (Ground), Surface Area: 478.79ft2
BuildingSurface:Detailed,
    NGA:TRANSPLANT_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    NGA:TRANSPLANT,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.612892,                !- Vertex 1 X-coordinate {m}
    7.6046230164,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    -.00000001,              !- Vertex 2 X-coordinate {m}
    7.6046230164,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    15.5294231164,           !- Vertex 3 Y-coordinate {m}
    -.0000000533,            !- Vertex 3 Z-coordinate {m}
    5.612892,                !- Vertex 4 X-coordinate {m}
    15.529423041,            !- Vertex 4 Y-coordinate {m}
    -.0000000533;            !- Vertex 4 Z-coordinate {m}

! NGA, Transplant, Roof - 568.79 ft2, Surface Area: 202.57ft2
BuildingSurface:Detailed,
    NGA:TRANSPLANT_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    NGA:TRANSPLANT,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.00000001,              !- Vertex 1 X-coordinate {m}
    7.60462302,              !- Vertex 1 Y-coordinate {m}
    3.6575999467,            !- Vertex 1 Z-coordinate {m}
    5.612892,                !- Vertex 2 X-coordinate {m}
    7.60462302,              !- Vertex 2 Y-coordinate {m}
    3.6575999467,            !- Vertex 2 Z-coordinate {m}
    5.612892,                !- Vertex 3 X-coordinate {m}
    10.95742302,             !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    -.0000000057,            !- Vertex 4 X-coordinate {m}
    10.95742302,             !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Transplant, Roof - 568.79 ft2, Surface Area: 366.23ft2
BuildingSurface:Detailed,
    NGA:TRANSPLANT_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    NGA:TRANSPLANT,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0000000057,            !- Vertex 1 X-coordinate {m}
    10.95742302,             !- Vertex 1 Y-coordinate {m}
    3.6575999467,            !- Vertex 1 Z-coordinate {m}
    7.441692,                !- Vertex 2 X-coordinate {m}
    10.95742302,             !- Vertex 2 Y-coordinate {m}
    3.6575999467,            !- Vertex 2 Z-coordinate {m}
    7.441692,                !- Vertex 3 X-coordinate {m}
    15.52942302,             !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    15.52942312,             !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Transplant, Partition - 132.00 ft2 (NGA, CAS), Surface Area: 12.2632
BuildingSurface:Detailed,
    NGA:TRANSPLANT_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    NGA:TRANSPLANT,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_5_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.612892,                !- Vertex 1 X-coordinate {m}
    7.60462302,              !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    5.612892,                !- Vertex 2 X-coordinate {m}
    10.95742302,             !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    5.612892,                !- Vertex 3 X-coordinate {m}
    10.95742302,             !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    5.612892,                !- Vertex 4 X-coordinate {m}
    7.60462302,              !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Transplant, Partition - 132.00 ft2 (NGA, CAS), Surface Area: 12.2632 <Other side>
BuildingSurface:Detailed,
    NGA:CAS_Partition_5_0_10039,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:TRANSPLANT_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.612892,                !- Vertex 1 X-coordinate {m}
    10.95742302,             !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    5.612892,                !- Vertex 2 X-coordinate {m}
    7.60462302,              !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    5.612892,                !- Vertex 3 X-coordinate {m}
    7.60462302,              !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    5.612892,                !- Vertex 4 X-coordinate {m}
    10.95742302,             !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Transplant, Partition - 72.00 ft2 (NGA, CAS), Surface Area: 6.689
BuildingSurface:Detailed,
    NGA:TRANSPLANT_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    NGA:TRANSPLANT,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_4_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.612892,                !- Vertex 1 X-coordinate {m}
    10.95742302,             !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    7.441692,                !- Vertex 2 X-coordinate {m}
    10.95742302,             !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    7.441692,                !- Vertex 3 X-coordinate {m}
    10.95742302,             !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    5.612892,                !- Vertex 4 X-coordinate {m}
    10.95742302,             !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Transplant, Partition - 72.00 ft2 (NGA, CAS), Surface Area: 6.689 <Other side>
BuildingSurface:Detailed,
    NGA:CAS_Partition_4_0_10040,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:TRANSPLANT_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.441692,                !- Vertex 1 X-coordinate {m}
    10.95742302,             !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    5.612892,                !- Vertex 2 X-coordinate {m}
    10.95742302,             !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    5.612892,                !- Vertex 3 X-coordinate {m}
    10.95742302,             !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    7.441692,                !- Vertex 4 X-coordinate {m}
    10.95742302,             !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Transplant, Wall - 312.00 ft2 - 270.0°, Surface Area: 312.00ft2
BuildingSurface:Detailed,
    NGA:TRANSPLANT_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - NonGrowingArea,  !- Construction Name
    NGA:TRANSPLANT,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0000000026,            !- Vertex 1 X-coordinate {m}
    15.52942312,             !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    -.0000000026,            !- Vertex 2 X-coordinate {m}
    7.6046230164,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    -.0000000026,            !- Vertex 3 X-coordinate {m}
    7.6046230164,            !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    -.0000000026,            !- Vertex 4 X-coordinate {m}
    15.52942312,             !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Transplant, Partition - 220.98 ft2 (NGA, CAS), Surface Area: 20.5297
BuildingSurface:Detailed,
    NGA:TRANSPLANT_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    NGA:TRANSPLANT,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_6_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.00000001,              !- Vertex 1 X-coordinate {m}
    7.6046230164,            !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    5.612892,                !- Vertex 2 X-coordinate {m}
    7.6046230164,            !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    5.612892,                !- Vertex 3 X-coordinate {m}
    7.6046230164,            !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    -.00000001,              !- Vertex 4 X-coordinate {m}
    7.6046230164,            !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Transplant, Partition - 220.98 ft2 (NGA, CAS), Surface Area: 20.5297 <Other side>
BuildingSurface:Detailed,
    NGA:CAS_Partition_6_0_10041,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:TRANSPLANT_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.612892,                !- Vertex 1 X-coordinate {m}
    7.6046230164,            !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    -.00000001,              !- Vertex 2 X-coordinate {m}
    7.6046230164,            !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    -.00000001,              !- Vertex 3 X-coordinate {m}
    7.6046230164,            !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    5.612892,                !- Vertex 4 X-coordinate {m}
    7.6046230164,            !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, CAS, Ground floor - 2145.52 ft2 (Ground), Surface Area: 184.15ft2
BuildingSurface:Detailed,
    NGA:CAS_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.612892,                !- Vertex 1 X-coordinate {m}
    4.55662307,              !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    -.00000001,              !- Vertex 2 X-coordinate {m}
    4.55662307,              !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    -.00000001,              !- Vertex 3 X-coordinate {m}
    7.60462302,              !- Vertex 3 Y-coordinate {m}
    -.0000000533,            !- Vertex 3 Z-coordinate {m}
    5.612892,                !- Vertex 4 X-coordinate {m}
    7.60462302,              !- Vertex 4 Y-coordinate {m}
    -.0000000533;            !- Vertex 4 Z-coordinate {m}

! NGA, CAS, Ground floor - 2145.52 ft2 (Ground), Surface Area: 120.00ft2
BuildingSurface:Detailed,
    NGA:CAS_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.93138399,             !- Vertex 1 X-coordinate {m}
    17.15400707,             !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    14.8833839928,           !- Vertex 2 X-coordinate {m}
    17.15400707,             !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    14.88338399,             !- Vertex 3 X-coordinate {m}
    20.81160707,             !- Vertex 3 Y-coordinate {m}
    -.0000000533,            !- Vertex 3 Z-coordinate {m}
    17.93138399,             !- Vertex 4 X-coordinate {m}
    20.81160707,             !- Vertex 4 Y-coordinate {m}
    -.0000000533;            !- Vertex 4 Z-coordinate {m}

! NGA, CAS, Ground floor - 2145.52 ft2 (Ground), Surface Area: 132.00ft2
BuildingSurface:Detailed,
    NGA:CAS_GroundFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.270492,                !- Vertex 1 X-coordinate {m}
    7.60462302,              !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    5.612892,                !- Vertex 2 X-coordinate {m}
    7.60462302,              !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    5.612892,                !- Vertex 3 X-coordinate {m}
    10.95742302,             !- Vertex 3 Y-coordinate {m}
    -.0000000533,            !- Vertex 3 Z-coordinate {m}
    9.270492,                !- Vertex 4 X-coordinate {m}
    10.95742302,             !- Vertex 4 Y-coordinate {m}
    -.0000000533;            !- Vertex 4 Z-coordinate {m}

! NGA, CAS, Ground floor - 2145.52 ft2 (Ground), Surface Area: 304.15ft2
BuildingSurface:Detailed,
    NGA:CAS_GroundFloor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.883384,               !- Vertex 1 X-coordinate {m}
    4.55662307,              !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    5.612892,                !- Vertex 2 X-coordinate {m}
    4.55662307,              !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    5.612892,                !- Vertex 3 X-coordinate {m}
    7.60462302,              !- Vertex 3 Y-coordinate {m}
    -.0000000533,            !- Vertex 3 Z-coordinate {m}
    14.883384,               !- Vertex 4 X-coordinate {m}
    7.60462302,              !- Vertex 4 Y-coordinate {m}
    -.0000000533;            !- Vertex 4 Z-coordinate {m}

! NGA, CAS, Ground floor - 2145.52 ft2 (Ground), Surface Area: 1405.22ft2
BuildingSurface:Detailed,
    NGA:CAS_GroundFloor_0_0_4,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.2465839923,           !- Vertex 1 X-coordinate {m}
    4.5566230678,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    14.8833840023,           !- Vertex 2 X-coordinate {m}
    4.5566230705,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    14.8833839928,           !- Vertex 3 X-coordinate {m}
    17.15400707,             !- Vertex 3 Y-coordinate {m}
    -.0000000533,            !- Vertex 3 Z-coordinate {m}
    25.2465839928,           !- Vertex 4 X-coordinate {m}
    17.1540070678,           !- Vertex 4 Y-coordinate {m}
    -.0000000533;            !- Vertex 4 Z-coordinate {m}

! NGA, CAS, Roof - 2145.52 ft2, Surface Area: 991.92ft2
BuildingSurface:Detailed,
    NGA:CAS_Roof_1_0_0,      !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.93138399,             !- Vertex 1 X-coordinate {m}
    4.55662307,              !- Vertex 1 Y-coordinate {m}
    3.6575999467,            !- Vertex 1 Z-coordinate {m}
    25.24658399,             !- Vertex 2 X-coordinate {m}
    4.55662307,              !- Vertex 2 Y-coordinate {m}
    3.6575999467,            !- Vertex 2 Z-coordinate {m}
    25.24658399,             !- Vertex 3 X-coordinate {m}
    17.15400707,             !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    17.93138399,             !- Vertex 4 X-coordinate {m}
    17.15400707,             !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, CAS, Roof - 2145.52 ft2, Surface Area: 433.30ft2
BuildingSurface:Detailed,
    NGA:CAS_Roof_1_0_1,      !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.883384,               !- Vertex 1 X-coordinate {m}
    7.60462302,              !- Vertex 1 Y-coordinate {m}
    3.6575999467,            !- Vertex 1 Z-coordinate {m}
    17.93138399,             !- Vertex 2 X-coordinate {m}
    7.60462302,              !- Vertex 2 Y-coordinate {m}
    3.6575999467,            !- Vertex 2 Z-coordinate {m}
    17.93138399,             !- Vertex 3 X-coordinate {m}
    20.81160707,             !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    14.88338399,             !- Vertex 4 X-coordinate {m}
    20.81160707,             !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, CAS, Roof - 2145.52 ft2, Surface Area: 132.00ft2
BuildingSurface:Detailed,
    NGA:CAS_Roof_1_0_2,      !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.612892,                !- Vertex 1 X-coordinate {m}
    7.60462302,              !- Vertex 1 Y-coordinate {m}
    3.6575999467,            !- Vertex 1 Z-coordinate {m}
    9.270492,                !- Vertex 2 X-coordinate {m}
    7.60462302,              !- Vertex 2 Y-coordinate {m}
    3.6575999467,            !- Vertex 2 Z-coordinate {m}
    9.270492,                !- Vertex 3 X-coordinate {m}
    10.95742302,             !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    5.612892,                !- Vertex 4 X-coordinate {m}
    10.95742302,             !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, CAS, Roof - 2145.52 ft2, Surface Area: 588.30ft2
BuildingSurface:Detailed,
    NGA:CAS_Roof_1_0_3,      !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.00000001,              !- Vertex 1 X-coordinate {m}
    4.55662307,              !- Vertex 1 Y-coordinate {m}
    3.6575999467,            !- Vertex 1 Z-coordinate {m}
    17.93138399,             !- Vertex 2 X-coordinate {m}
    4.55662307,              !- Vertex 2 Y-coordinate {m}
    3.6575999467,            !- Vertex 2 Z-coordinate {m}
    17.93138399,             !- Vertex 3 X-coordinate {m}
    7.60462302,              !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    -.00000001,              !- Vertex 4 X-coordinate {m}
    7.60462302,              !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, CAS, Wall - 120.00 ft2 - 270.0°, Surface Area: 120.00ft2
BuildingSurface:Detailed,
    NGA:CAS_Wall_7_0_0,      !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - NonGrowingArea,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0000000061,            !- Vertex 1 X-coordinate {m}
    7.6046230164,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    -.0000000061,            !- Vertex 2 X-coordinate {m}
    4.5566230699,            !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    -.0000000061,            !- Vertex 3 X-coordinate {m}
    4.5566230699,            !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    -.0000000061,            !- Vertex 4 X-coordinate {m}
    7.6046230164,            !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, CAS, Wall - 495.96 ft2 - 90.0°, Surface Area: 495.96ft2
BuildingSurface:Detailed,
    NGA:CAS_Wall_14_0_0,     !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - NonGrowingArea,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.24658399,             !- Vertex 1 X-coordinate {m}
    4.5566230699,            !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    25.24658399,             !- Vertex 2 X-coordinate {m}
    17.15400707,             !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    25.24658399,             !- Vertex 3 X-coordinate {m}
    17.15400707,             !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    25.24658399,             !- Vertex 4 X-coordinate {m}
    4.5566230699,            !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, CAS, Partition - 288.00 ft2 (NGA, Cleaning), Surface Area: 26.7561
BuildingSurface:Detailed,
    NGA:CAS_Partition_15_0_0,!- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CLEANING_Partition_5_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.24658399,             !- Vertex 1 X-coordinate {m}
    17.15400707,             !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    17.93138399,             !- Vertex 2 X-coordinate {m}
    17.15400707,             !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    17.93138399,             !- Vertex 3 X-coordinate {m}
    17.15400707,             !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    25.24658399,             !- Vertex 4 X-coordinate {m}
    17.15400707,             !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, CAS, Partition - 288.00 ft2 (NGA, Cleaning), Surface Area: 26.7561 <Other side>
BuildingSurface:Detailed,
    NGA:CLEANING_Partition_5_0_10042,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CLEANING,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_15_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.93138399,             !- Vertex 1 X-coordinate {m}
    17.15400707,             !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    25.24658399,             !- Vertex 2 X-coordinate {m}
    17.15400707,             !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    25.24658399,             !- Vertex 3 X-coordinate {m}
    17.15400707,             !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    17.93138399,             !- Vertex 4 X-coordinate {m}
    17.15400707,             !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, CAS, Partition - 144.00 ft2 (NGA, Cleaning), Surface Area: 13.378
BuildingSurface:Detailed,
    NGA:CAS_Partition_16_0_0,!- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls,  !- Construction Name
    NGA:CAS,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CLEANING_Partition_4_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.93138399,             !- Vertex 1 X-coordinate {m}
    17.15400707,             !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    17.93138399,             !- Vertex 2 X-coordinate {m}
    20.81160707,             !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    17.93138399,             !- Vertex 3 X-coordinate {m}
    20.81160707,             !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    17.93138399,             !- Vertex 4 X-coordinate {m}
    17.15400707,             !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, CAS, Partition - 144.00 ft2 (NGA, Cleaning), Surface Area: 13.378 <Other side>
BuildingSurface:Detailed,
    NGA:CLEANING_Partition_4_0_10043,  !- Name
    Wall,                    !- Surface Type
    CEA_Denver Internal Walls_Rev,  !- Construction Name
    NGA:CLEANING,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NGA:CAS_Partition_16_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.93138399,             !- Vertex 1 X-coordinate {m}
    20.81160707,             !- Vertex 1 Y-coordinate {m}
    -.00000005,              !- Vertex 1 Z-coordinate {m}
    17.93138399,             !- Vertex 2 X-coordinate {m}
    17.15400707,             !- Vertex 2 Y-coordinate {m}
    -.00000005,              !- Vertex 2 Z-coordinate {m}
    17.93138399,             !- Vertex 3 X-coordinate {m}
    17.15400707,             !- Vertex 3 Y-coordinate {m}
    3.65759995,              !- Vertex 3 Z-coordinate {m}
    17.93138399,             !- Vertex 4 X-coordinate {m}
    20.81160707,             !- Vertex 4 Y-coordinate {m}
    3.65759995;              !- Vertex 4 Z-coordinate {m}

! NGA, Cleaning, Ground floor - 288.00 ft2 (Ground), Surface Area: 288.00ft2
BuildingSurface:Detailed,
    NGA:CLEANING_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CEA_Denver Floor - GrowingArea,  !- Construction Name
    NGA:CLEANING,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.24658399,             !- Vertex 1 X-coordinate {m}
    17.15400707,             !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    17.93138399,             !- Vertex 2 X-coordinate {m}
    17.15400707,             !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    17.93138399,             !- Vertex 3 X-coordinate {m}
    20.81160707,             !- Vertex 3 Y-coordinate {m}
    -.0000000533,            !- Vertex 3 Z-coordinate {m}
    25.24658399,             !- Vertex 4 X-coordinate {m}
    20.81160707,             !- Vertex 4 Y-coordinate {m}
    -.0000000533;            !- Vertex 4 Z-coordinate {m}

! NGA, Cleaning, Roof - 288.00 ft2, Surface Area: 288.00ft2
BuildingSurface:Detailed,
    NGA:CLEANING_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    CEA_Denver Roof - GrowingArea,  !- Construction Name
    NGA:CLEANING,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.93138399,             !- Vertex 1 X-coordinate {m}
    17.15400707,             !- Vertex 1 Y-coordinate {m}
    3.6575999467,            !- Vertex 1 Z-coordinate {m}
    25.24658399,             !- Vertex 2 X-coordinate {m}
    17.15400707,             !- Vertex 2 Y-coordinate {m}
    3.6575999467,            !- Vertex 2 Z-coordinate {m}
    25.24658399,             !- Vertex 3 X-coordinate {m}
    20.81160707,             !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    17.93138399,             !- Vertex 4 X-coordinate {m}
    20.81160707,             !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}

! NGA, Cleaning, Wall - 144.00 ft2 - 90.0°, Surface Area: 144.00ft2
BuildingSurface:Detailed,
    NGA:CLEANING_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    CEA_Denver External Wall - NonGrowingArea,  !- Construction Name
    NGA:CLEANING,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.24658399,             !- Vertex 1 X-coordinate {m}
    17.15400707,             !- Vertex 1 Y-coordinate {m}
    -.0000000533,            !- Vertex 1 Z-coordinate {m}
    25.24658399,             !- Vertex 2 X-coordinate {m}
    20.81160707,             !- Vertex 2 Y-coordinate {m}
    -.0000000533,            !- Vertex 2 Z-coordinate {m}
    25.24658399,             !- Vertex 3 X-coordinate {m}
    20.81160707,             !- Vertex 3 Y-coordinate {m}
    3.6575999467,            !- Vertex 3 Z-coordinate {m}
    25.24658399,             !- Vertex 4 X-coordinate {m}
    17.15400707,             !- Vertex 4 Y-coordinate {m}
    3.6575999467;            !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Window, 17.71ft2 X 2
FenestrationSurface:Detailed,
    NGA:LUNCH_Wall_4_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    CEA_Denver Glazing - 1001,  !- Construction Name
    NGA:LUNCH_Wall_4_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -.0000000086,            !- Vertex 1 X-coordinate {m}
    4.20547307,              !- Vertex 1 Y-coordinate {m}
    0.95439995,              !- Vertex 1 Z-coordinate {m}
    -.0000000086,            !- Vertex 2 X-coordinate {m}
    3.06627307,              !- Vertex 2 Y-coordinate {m}
    0.95439995,              !- Vertex 2 Z-coordinate {m}
    -.0000000086,            !- Vertex 3 X-coordinate {m}
    3.06627307,              !- Vertex 3 Y-coordinate {m}
    2.39839995,              !- Vertex 3 Z-coordinate {m}
    -.0000000086,            !- Vertex 4 X-coordinate {m}
    4.20547307,              !- Vertex 4 Y-coordinate {m}
    2.39839995;              !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2 X 2
FenestrationSurface:Detailed,
    NGA:LUNCH_Wall_5_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    CEA_Denver Glazing - 1001,  !- Construction Name
    NGA:LUNCH_Wall_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    0.34479999,              !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    0.95439995,              !- Vertex 1 Z-coordinate {m}
    1.48399999,              !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    0.95439995,              !- Vertex 2 Z-coordinate {m}
    1.48399999,              !- Vertex 3 X-coordinate {m}
    -.0153769301,            !- Vertex 3 Y-coordinate {m}
    2.39839995,              !- Vertex 3 Z-coordinate {m}
    0.34479999,              !- Vertex 4 X-coordinate {m}
    -.0153769301,            !- Vertex 4 Y-coordinate {m}
    2.39839995;              !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2 X 2
FenestrationSurface:Detailed,
    NGA:OFFICE_Wall_5_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    CEA_Denver Glazing - 1001,  !- Construction Name
    NGA:OFFICE_Wall_5_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    17.18220599,             !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    0.95439995,              !- Vertex 1 Z-coordinate {m}
    18.32140599,             !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    0.95439995,              !- Vertex 2 Z-coordinate {m}
    18.32140599,             !- Vertex 3 X-coordinate {m}
    -.0153769301,            !- Vertex 3 Y-coordinate {m}
    2.39839995,              !- Vertex 3 Z-coordinate {m}
    17.18220599,             !- Vertex 4 X-coordinate {m}
    -.0153769301,            !- Vertex 4 Y-coordinate {m}
    2.39839995;              !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2 X 2
FenestrationSurface:Detailed,
    NGA:SERVICE_Wall_2_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    CEA_Denver Glazing - 1001,  !- Construction Name
    NGA:SERVICE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    25.24658399,             !- Vertex 1 X-coordinate {m}
    0.32942307,              !- Vertex 1 Y-coordinate {m}
    0.95439995,              !- Vertex 1 Z-coordinate {m}
    25.24658399,             !- Vertex 2 X-coordinate {m}
    1.46862307,              !- Vertex 2 Y-coordinate {m}
    0.95439995,              !- Vertex 2 Z-coordinate {m}
    25.24658399,             !- Vertex 3 X-coordinate {m}
    1.46862307,              !- Vertex 3 Y-coordinate {m}
    2.39839995,              !- Vertex 3 Z-coordinate {m}
    25.24658399,             !- Vertex 4 X-coordinate {m}
    0.32942307,              !- Vertex 4 Y-coordinate {m}
    2.39839995;              !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2 X 2
FenestrationSurface:Detailed,
    NGA:SERVICE_Wall_5_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    CEA_Denver Glazing - 1001,  !- Construction Name
    NGA:SERVICE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    21.38996999,             !- Vertex 1 X-coordinate {m}
    -.0153769301,            !- Vertex 1 Y-coordinate {m}
    0.95439995,              !- Vertex 1 Z-coordinate {m}
    22.52916999,             !- Vertex 2 X-coordinate {m}
    -.0153769301,            !- Vertex 2 Y-coordinate {m}
    0.95439995,              !- Vertex 2 Z-coordinate {m}
    22.52916999,             !- Vertex 3 X-coordinate {m}
    -.0153769301,            !- Vertex 3 Y-coordinate {m}
    2.39839995,              !- Vertex 3 Z-coordinate {m}
    21.38996999,             !- Vertex 4 X-coordinate {m}
    -.0153769301,            !- Vertex 4 Y-coordinate {m}
    2.39839995;              !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2 X 4
FenestrationSurface:Detailed,
    NGA:TRANSPLANT_Wall_6_0_0_0_0_3_Win,  !- Name
    Window,                  !- Surface Type
    CEA_Denver Glazing - 1001,  !- Construction Name
    NGA:TRANSPLANT_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    4,                       !- Multiplier
    4,                       !- Number of Vertices
    -.0000000026,            !- Vertex 1 X-coordinate {m}
    15.18462302,             !- Vertex 1 Y-coordinate {m}
    0.95439995,              !- Vertex 1 Z-coordinate {m}
    -.0000000026,            !- Vertex 2 X-coordinate {m}
    14.04542302,             !- Vertex 2 Y-coordinate {m}
    0.95439995,              !- Vertex 2 Z-coordinate {m}
    -.0000000026,            !- Vertex 3 X-coordinate {m}
    14.04542302,             !- Vertex 3 Y-coordinate {m}
    2.39839995,              !- Vertex 3 Z-coordinate {m}
    -.0000000026,            !- Vertex 4 X-coordinate {m}
    15.18462302,             !- Vertex 4 Y-coordinate {m}
    2.39839995;              !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    1.30594,                 !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    1.30594,                 !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5,                     !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People MECH:MECH,        !- Name
    MECH:MECH,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People ELEVATOR:ELEVATOR,!- Name
    ELEVATOR:ELEVATOR,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People STAIRS1:STAIRS1,  !- Name
    STAIRS1:STAIRS1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People GA3F:GA3F,        !- Name
    GA3F:GA3F,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.001022671295,          !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People GA2F:GA2F,        !- Name
    GA2F:GA2F,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.001022671295,          !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People GA1F:GA1F,        !- Name
    GA1F:GA1F,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.001022671295,          !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People STAIRS2:STAIRS2,  !- Name
    STAIRS2:STAIRS2,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People MECHSHAFT:MECHSHAFT,  !- Name
    MECHSHAFT:MECHSHAFT,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People GERMINATION:GERMINATION,  !- Name
    GERMINATION:GERMINATION, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.001022671295,          !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People NGA:LUNCH,        !- Name
    NGA:LUNCH,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People NGA:MENS,         !- Name
    NGA:MENS,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People NGA:WOMENS,       !- Name
    NGA:WOMENS,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People NGA:STORAGE,      !- Name
    NGA:STORAGE,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People NGA:OFFICE,       !- Name
    NGA:OFFICE,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People NGA:SERVICE,      !- Name
    NGA:SERVICE,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People NGA:TRANSPLANT,   !- Name
    NGA:TRANSPLANT,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People NGA:CAS,          !- Name
    NGA:CAS,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People NGA:CLEANING,     !- Name
    NGA:CLEANING,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    MECH:MECH General lighting,  !- Name
    MECH:MECH,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MECH:MECH#GeneralLights;  !- End-Use Subcategory

Lights,
    ELEVATOR:ELEVATOR General lighting,  !- Name
    ELEVATOR:ELEVATOR,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ELEVATOR:ELEVATOR#GeneralLights;  !- End-Use Subcategory

Lights,
    STAIRS1:STAIRS1 General lighting,  !- Name
    STAIRS1:STAIRS1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#STAIRS1:STAIRS1#GeneralLights;  !- End-Use Subcategory

Lights,
    GA3F:GA3F General lighting,  !- Name
    GA3F:GA3F,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GA3F:GA3F#GeneralLights;  !- End-Use Subcategory

Lights,
    GA2F:GA2F General lighting,  !- Name
    GA2F:GA2F,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GA2F:GA2F#GeneralLights;  !- End-Use Subcategory

Lights,
    GA1F:GA1F General lighting,  !- Name
    GA1F:GA1F,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GA1F:GA1F#GeneralLights;  !- End-Use Subcategory

Lights,
    STAIRS2:STAIRS2 General lighting,  !- Name
    STAIRS2:STAIRS2,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#STAIRS2:STAIRS2#GeneralLights;  !- End-Use Subcategory

Lights,
    MECHSHAFT:MECHSHAFT General lighting,  !- Name
    MECHSHAFT:MECHSHAFT,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MECHSHAFT:MECHSHAFT#GeneralLights;  !- End-Use Subcategory

Lights,
    GERMINATION:GERMINATION General lighting,  !- Name
    GERMINATION:GERMINATION, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GERMINATION:GERMINATION#GeneralLights;  !- End-Use Subcategory

Lights,
    NGA:LUNCH General lighting,  !- Name
    NGA:LUNCH,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#NGA:LUNCH#GeneralLights;  !- End-Use Subcategory

Lights,
    NGA:MENS General lighting,  !- Name
    NGA:MENS,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#NGA:MENS#GeneralLights;  !- End-Use Subcategory

Lights,
    NGA:WOMENS General lighting,  !- Name
    NGA:WOMENS,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#NGA:WOMENS#GeneralLights;  !- End-Use Subcategory

Lights,
    NGA:STORAGE General lighting,  !- Name
    NGA:STORAGE,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#NGA:STORAGE#GeneralLights;  !- End-Use Subcategory

Lights,
    NGA:OFFICE General lighting,  !- Name
    NGA:OFFICE,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#NGA:OFFICE#GeneralLights;  !- End-Use Subcategory

Lights,
    NGA:SERVICE General lighting,  !- Name
    NGA:SERVICE,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#NGA:SERVICE#GeneralLights;  !- End-Use Subcategory

Lights,
    NGA:TRANSPLANT General lighting,  !- Name
    NGA:TRANSPLANT,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#NGA:TRANSPLANT#GeneralLights;  !- End-Use Subcategory

Lights,
    NGA:CAS General lighting,!- Name
    NGA:CAS,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#NGA:CAS#GeneralLights;  !- End-Use Subcategory

Lights,
    NGA:CLEANING General lighting,  !- Name
    NGA:CLEANING,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#NGA:CLEANING#GeneralLights;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

! Equipment gain
OtherEquipment,
    MECH:MECH Equipment gain,!- Name
    Electricity,             !- Fuel Type
    MECH:MECH,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain
OtherEquipment,
    ELEVATOR:ELEVATOR Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    ELEVATOR:ELEVATOR,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain
OtherEquipment,
    STAIRS1:STAIRS1 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    STAIRS1:STAIRS1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain
OtherEquipment,
    GA3F:GA3F Equipment gain,!- Name
    Electricity,             !- Fuel Type
    GA3F:GA3F,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain
OtherEquipment,
    GA2F:GA2F Equipment gain,!- Name
    Electricity,             !- Fuel Type
    GA2F:GA2F,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain
OtherEquipment,
    GA1F:GA1F Equipment gain,!- Name
    Electricity,             !- Fuel Type
    GA1F:GA1F,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain
OtherEquipment,
    STAIRS2:STAIRS2 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    STAIRS2:STAIRS2,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain
OtherEquipment,
    MECHSHAFT:MECHSHAFT Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    MECHSHAFT:MECHSHAFT,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain
OtherEquipment,
    GERMINATION:GERMINATION Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    GERMINATION:GERMINATION, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain
OtherEquipment,
    NGA:LUNCH Equipment gain,!- Name
    Electricity,             !- Fuel Type
    NGA:LUNCH,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain
OtherEquipment,
    NGA:MENS Equipment gain, !- Name
    Electricity,             !- Fuel Type
    NGA:MENS,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain
OtherEquipment,
    NGA:WOMENS Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    NGA:WOMENS,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain
OtherEquipment,
    NGA:STORAGE Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    NGA:STORAGE,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain
OtherEquipment,
    NGA:OFFICE Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    NGA:OFFICE,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain
OtherEquipment,
    NGA:SERVICE Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    NGA:SERVICE,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain
OtherEquipment,
    NGA:TRANSPLANT Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    NGA:TRANSPLANT,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain
OtherEquipment,
    NGA:CAS Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    NGA:CAS,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain
OtherEquipment,
    NGA:CLEANING Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    NGA:CLEANING,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLEDENVIRONMENTAGRICULTURE ===========

ControlledEnvironmentAgriculture,
    PlantFactory_1F,         !- Name
    GA1F:GA1F,               !- Zone or Space Name
    Penman-Monteith,         !- Evapotranspiration Calculation Method
    LED,                     !- Lighting Method
    LED Sch,                 !- LED Schedule Name
    ,                        !- Daylighting Control Name
    ,                        !- LED-Daylight Targeted Lighting Intensity Schedule Name
    21,                      !- Crop Density
    28,                      !- Growing Days After Transplant
    347.2,                     !- LED Nominal Intensity {umol/m2-s}
    525657.6,                !- LED Nominal Power {W}
    0.6,                     !- Radiant Fraction of LED Lights
    20,                      !- Temperature Pre-Calculation {C}
    400,                     !- Carbon Dioxide Concentration Pre-Calculation
    16;                      !- Photoperiod Pre-Calculation

ControlledEnvironmentAgriculture,
    PlantFactory_2F,         !- Name
    GA2F:GA2F,               !- Zone or Space Name
    Penman-Monteith,         !- Evapotranspiration Calculation Method
    LED,                     !- Lighting Method
    LED Sch,                 !- LED Schedule Name
    ,                        !- Daylighting Control Name
    ,                        !- LED-Daylight Targeted Lighting Intensity Schedule Name
    21,                      !- Crop Density
    28,                      !- Growing Days After Transplant
    347.2,                     !- LED Nominal Intensity {umol/m2-s}
    525657.6,                !- LED Nominal Power {W}
    0.6,                     !- Radiant Fraction of LED Lights
    20,                      !- Temperature Pre-Calculation {C}
    400,                     !- Carbon Dioxide Concentration Pre-Calculation
    16;                      !- Photoperiod Pre-Calculation

ControlledEnvironmentAgriculture,
    PlantFactory_3F,         !- Name
    GA3F:GA3F,               !- Zone or Space Name
    Penman-Monteith,         !- Evapotranspiration Calculation Method
    LED,                     !- Lighting Method
    LED Sch,                 !- LED Schedule Name
    ,                        !- Daylighting Control Name
    ,                        !- LED-Daylight Targeted Lighting Intensity Schedule Name
    21,                      !- Crop Density
    28,                      !- Growing Days After Transplant
    347.2,                     !- LED Nominal Intensity {umol/m2-s}
    525657.6,                !- LED Nominal Power {W}
    0.6,                     !- Radiant Fraction of LED Lights
    20,                      !- Temperature Pre-Calculation {C}
    400,                     !- Carbon Dioxide Concentration Pre-Calculation
    16;                      !- Photoperiod Pre-Calculation


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    MECH:MECH Infiltration,  !- Name
    MECH:MECH,               !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.040454,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ELEVATOR:ELEVATOR Infiltration,  !- Name
    ELEVATOR:ELEVATOR,       !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.043096,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    STAIRS1:STAIRS1 Infiltration,  !- Name
    STAIRS1:STAIRS1,         !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.013632,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GA3F:GA3F Infiltration,  !- Name
    GA3F:GA3F,               !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.647936,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GA2F:GA2F Infiltration,  !- Name
    GA2F:GA2F,               !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.647936,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GA1F:GA1F Infiltration,  !- Name
    GA1F:GA1F,               !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.676761,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    STAIRS2:STAIRS2 Infiltration,  !- Name
    STAIRS2:STAIRS2,         !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.015234,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    MECHSHAFT:MECHSHAFT Infiltration,  !- Name
    MECHSHAFT:MECHSHAFT,     !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.377775,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GERMINATION:GERMINATION Infiltration,  !- Name
    GERMINATION:GERMINATION, !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.037304,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    NGA:LUNCH Infiltration,  !- Name
    NGA:LUNCH,               !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.0129,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    NGA:MENS Infiltration,   !- Name
    NGA:MENS,                !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.013222,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    NGA:WOMENS Infiltration, !- Name
    NGA:WOMENS,              !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.013222,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    NGA:STORAGE Infiltration,!- Name
    NGA:STORAGE,             !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.013222,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    NGA:OFFICE Infiltration, !- Name
    NGA:OFFICE,              !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.013222,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    NGA:SERVICE Infiltration,!- Name
    NGA:SERVICE,             !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.0129,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    NGA:TRANSPLANT Infiltration,  !- Name
    NGA:TRANSPLANT,          !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.036734,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    NGA:CAS Infiltration,    !- Name
    NGA:CAS,                 !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.139824,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    NGA:CLEANING Infiltration,  !- Name
    NGA:CLEANING,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0.018569,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA GA1F:GA1F,       !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    SZ DSOA GA2F:GA2F,       !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    SZ DSOA GA3F:GA3F,       !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    SZ DSOA NGA:LUNCH,       !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    SZ DSOA NGA:MENS,        !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    SZ DSOA NGA:WOMENS,      !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    SZ DSOA NGA:STORAGE,     !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    SZ DSOA NGA:OFFICE,      !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    SZ DSOA NGA:SERVICE,     !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    SZ DSOA NGA:TRANSPLANT,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    SZ DSOA NGA:CAS,         !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    SZ DSOA NGA:CLEANING,    !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    SZ DSOA GERMINATION:GERMINATION,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD GA1F:GA1F,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD GA2F:GA2F,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD GA3F:GA3F,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD NGA:LUNCH,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD NGA:MENS,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD NGA:WOMENS,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD NGA:STORAGE,    !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD NGA:OFFICE,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD NGA:SERVICE,    !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD NGA:TRANSPLANT, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD NGA:CAS,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD NGA:CLEANING,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD GERMINATION:GERMINATION,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

!
!
!
! HVACTemplate:Thermostat,
!     GA Thermostat,           !- Name
!     GA Htg,                  !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     GA Clg,                  !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     NGA Thermostat,          !- Name
!     NGA Htg,                 !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     NGA Clg,                 !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
!
!
! HVACTemplate:Zone:PTHP,
!     GERMINATION:GERMINATION, !- Zone Name
!     GA Thermostat,           !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ,                        !- Baseboard Heating Capacity {W}
!     None;                    !- Capacity Control Method
!
!
!
! HVACTemplate:Zone:VAV,
!     GA1F:GA1F,               !- Zone Name
!     GA1F VAV,                !- Template VAV System Name
!     GA Thermostat,           !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     Flow/Person,             !- Outdoor Air Method
!     0.0125,                  !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     None,                    !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:VAV,
!     GA2F:GA2F,               !- Zone Name
!     GA2F VAV,                !- Template VAV System Name
!     GA Thermostat,           !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     Flow/Person,             !- Outdoor Air Method
!     0.0125,                  !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     None,                    !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:VAV,
!     GA3F:GA3F,               !- Zone Name
!     GA3F VAV,                !- Template VAV System Name
!     GA Thermostat,           !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     Flow/Person,             !- Outdoor Air Method
!     0.0125,                  !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     None,                    !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:VAV,
!     NGA:LUNCH,               !- Zone Name
!     NGA VAV,                 !- Template VAV System Name
!     NGA Thermostat,          !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     Flow/Person,             !- Outdoor Air Method
!     0.0125,                  !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     HotWater,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:VAV,
!     NGA:MENS,                !- Zone Name
!     NGA VAV,                 !- Template VAV System Name
!     NGA Thermostat,          !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     Flow/Person,             !- Outdoor Air Method
!     0.0125,                  !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     HotWater,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:VAV,
!     NGA:WOMENS,              !- Zone Name
!     NGA VAV,                 !- Template VAV System Name
!     NGA Thermostat,          !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     Flow/Person,             !- Outdoor Air Method
!     0.0125,                  !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     HotWater,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:VAV,
!     NGA:STORAGE,             !- Zone Name
!     NGA VAV,                 !- Template VAV System Name
!     NGA Thermostat,          !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     Flow/Person,             !- Outdoor Air Method
!     0.0125,                  !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     HotWater,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:VAV,
!     NGA:OFFICE,              !- Zone Name
!     NGA VAV,                 !- Template VAV System Name
!     NGA Thermostat,          !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     Flow/Person,             !- Outdoor Air Method
!     0.0125,                  !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     HotWater,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:VAV,
!     NGA:SERVICE,             !- Zone Name
!     NGA VAV,                 !- Template VAV System Name
!     NGA Thermostat,          !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     Flow/Person,             !- Outdoor Air Method
!     0.0125,                  !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     HotWater,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
