!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:VAV,
!     NGA:TRANSPLANT,          !- Zone Name
!     NGA VAV,                 !- Template VAV System Name
!     NGA Thermostat,          !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     Flow/Person,             !- Outdoor Air Method
!     0.0125,                  !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     HotWater,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:VAV,
!     NGA:CAS,                 !- Zone Name
!     NGA VAV,                 !- Template VAV System Name
!     NGA Thermostat,          !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     Flow/Person,             !- Outdoor Air Method
!     0.0125,                  !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     HotWater,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:VAV,
!     NGA:CLEANING,            !- Zone Name
!     NGA VAV,                 !- Template VAV System Name
!     NGA Thermostat,          !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     Flow/Person,             !- Outdoor Air Method
!     0.0125,                  !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     HotWater,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
!
!
! HVACTemplate:System:VAV,
!     NGA VAV,                 !- Name
!     ,                        !- System Availability Schedule Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
!     0.7,                     !- Supply Fan Total Efficiency
!     1000,                    !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     ,                        !- Cooling Coil Setpoint Schedule Name
!     12.8,                    !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     ,                        !- Heating Coil Setpoint Schedule Name
!     10,                      !- Heating Coil Design Setpoint {C}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     None,                    !- Preheat Coil Type
!     ,                        !- Preheat Coil Availability Schedule Name
!     ,                        !- Preheat Coil Setpoint Schedule Name
!     7.2,                     !- Preheat Coil Design Setpoint {C}
!     0.8,                     !- Gas Preheat Coil Efficiency
!     ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     FixedMinimum,            !- Minimum Outdoor Air Control Type
!     ,                        !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     DrawThrough,             !- Supply Fan Placement
!     InletVaneDampers,        !- Supply Fan Part-Load Power Coefficients
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Cooling Coil Setpoint Reset Type
!     None,                    !- Heating Coil Setpoint Reset Type
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Control Zone Name
!     ,                        !- Dehumidification Setpoint {percent}
!     ,                        !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     ,                        !- Humidifier Rated Capacity {m3/s}
!     ,                        !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     ,                        !- Humidifier Setpoint {percent}
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1,                       !- Return Fan Motor in Air Stream Fraction
!     InletVaneDampers;        !- Return Fan Part-Load Power Coefficients
!
! HVACTemplate:System:VAV,
!     GA1F VAV,                !- Name
!     ,                        !- System Availability Schedule Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
!     0.7,                     !- Supply Fan Total Efficiency
!     1000,                    !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     ,                        !- Cooling Coil Setpoint Schedule Name
!     12.8,                    !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     ,                        !- Heating Coil Setpoint Schedule Name
!     10,                      !- Heating Coil Design Setpoint {C}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     None,                    !- Preheat Coil Type
!     ,                        !- Preheat Coil Availability Schedule Name
!     ,                        !- Preheat Coil Setpoint Schedule Name
!     7.2,                     !- Preheat Coil Design Setpoint {C}
!     0.8,                     !- Gas Preheat Coil Efficiency
!     ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     FixedMinimum,            !- Minimum Outdoor Air Control Type
!     ,                        !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     DrawThrough,             !- Supply Fan Placement
!     InletVaneDampers,        !- Supply Fan Part-Load Power Coefficients
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Cooling Coil Setpoint Reset Type
!     None,                    !- Heating Coil Setpoint Reset Type
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Control Zone Name
!     ,                        !- Dehumidification Setpoint {percent}
!     ,                        !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     ,                        !- Humidifier Rated Capacity {m3/s}
!     ,                        !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     ,                        !- Humidifier Setpoint {percent}
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1,                       !- Return Fan Motor in Air Stream Fraction
!     InletVaneDampers;        !- Return Fan Part-Load Power Coefficients
!
! HVACTemplate:System:VAV,
!     GA2F VAV,                !- Name
!     ,                        !- System Availability Schedule Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
!     0.7,                     !- Supply Fan Total Efficiency
!     1000,                    !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     ,                        !- Cooling Coil Setpoint Schedule Name
!     12.8,                    !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     ,                        !- Heating Coil Setpoint Schedule Name
!     10,                      !- Heating Coil Design Setpoint {C}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     None,                    !- Preheat Coil Type
!     ,                        !- Preheat Coil Availability Schedule Name
!     ,                        !- Preheat Coil Setpoint Schedule Name
!     7.2,                     !- Preheat Coil Design Setpoint {C}
!     0.8,                     !- Gas Preheat Coil Efficiency
!     ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     FixedMinimum,            !- Minimum Outdoor Air Control Type
!     ,                        !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     DrawThrough,             !- Supply Fan Placement
!     InletVaneDampers,        !- Supply Fan Part-Load Power Coefficients
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Cooling Coil Setpoint Reset Type
!     None,                    !- Heating Coil Setpoint Reset Type
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Control Zone Name
!     ,                        !- Dehumidification Setpoint {percent}
!     ,                        !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     ,                        !- Humidifier Rated Capacity {m3/s}
!     ,                        !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     ,                        !- Humidifier Setpoint {percent}
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1,                       !- Return Fan Motor in Air Stream Fraction
!     InletVaneDampers;        !- Return Fan Part-Load Power Coefficients
!
! HVACTemplate:System:VAV,
!     GA3F VAV,                !- Name
!     ,                        !- System Availability Schedule Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
!     0.7,                     !- Supply Fan Total Efficiency
!     1000,                    !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     ,                        !- Cooling Coil Setpoint Schedule Name
!     12.8,                    !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     ,                        !- Heating Coil Setpoint Schedule Name
!     10,                      !- Heating Coil Design Setpoint {C}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     None,                    !- Preheat Coil Type
!     ,                        !- Preheat Coil Availability Schedule Name
!     ,                        !- Preheat Coil Setpoint Schedule Name
!     7.2,                     !- Preheat Coil Design Setpoint {C}
!     0.8,                     !- Gas Preheat Coil Efficiency
!     ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     FixedMinimum,            !- Minimum Outdoor Air Control Type
!     ,                        !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     DrawThrough,             !- Supply Fan Placement
!     InletVaneDampers,        !- Supply Fan Part-Load Power Coefficients
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Cooling Coil Setpoint Reset Type
!     None,                    !- Heating Coil Setpoint Reset Type
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Control Zone Name
!     ,                        !- Dehumidification Setpoint {percent}
!     ,                        !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     ,                        !- Humidifier Rated Capacity {m3/s}
!     ,                        !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     ,                        !- Humidifier Setpoint {percent}
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1,                       !- Return Fan Motor in Air Stream Fraction
!     InletVaneDampers;        !- Return Fan Part-Load Power Coefficients
!
!
!
! HVACTemplate:Plant:ChilledWaterLoop,
!     Chilled Water Loop,      !- Name
!     ,                        !- Pump Schedule Name
!     Intermittent,            !- Pump Control Type
!     Default,                 !- Chiller Plant Operation Scheme Type
!     ,                        !- Chiller Plant Equipment Operation Schemes Name
!     ,                        !- Chilled Water Setpoint Schedule Name
!     7.22,                    !- Chilled Water Design Setpoint {C}
!     ConstantPrimaryNoSecondary,  !- Chilled Water Pump Configuration
!     179352,                  !- Primary Chilled Water Pump Rated Head {Pa}
!     179352,                  !- Secondary Chilled Water Pump Rated Head {Pa}
!     Default,                 !- Condenser Plant Operation Scheme Type
!     ,                        !- Condenser Equipment Operation Schemes Name
!     ,                        !- Condenser Water Temperature Control Type
!     ,                        !- Condenser Water Setpoint Schedule Name
!     29.4,                    !- Condenser Water Design Setpoint {C}
!     179352,                  !- Condenser Water Pump Rated Head {Pa}
!     None,                    !- Chilled Water Setpoint Reset Type
!     12.2,                    !- Chilled Water Setpoint at Outdoor Dry-Bulb Low {C}
!     15.6,                    !- Chilled Water Reset Outdoor Dry-Bulb Low {C}
!     6.7,                     !- Chilled Water Setpoint at Outdoor Dry-Bulb High {C}
!     26.7,                    !- Chilled Water Reset Outdoor Dry-Bulb High {C}
!     SinglePump,              !- Chilled Water Primary Pump Type
!     SinglePump,              !- Chilled Water Secondary Pump Type
!     SinglePump,              !- Condenser Water Pump Type
!     Yes,                     !- Chilled Water Supply Side Bypass Pipe
!     Yes,                     !- Chilled Water Demand Side Bypass Pipe
!     Yes,                     !- Condenser Water Supply Side Bypass Pipe
!     Yes,                     !- Condenser Water Demand Side Bypass Pipe
!     Water,                   !- Fluid Type
!     6.67,                    !- Loop Design Delta Temperature {deltaC}
!     ,                        !- Minimum Outdoor Dry Bulb Temperature {C}
!     SequentialLoad,          !- Chilled Water Load Distribution Scheme
!     SequentialLoad;          !- Condenser Water Load Distribution Scheme
!
!
!
! HVACTemplate:Plant:Chiller,
!     CEA_Denver Chiller,      !- Name
!     ElectricReciprocatingChiller,  !- Chiller Type
!     autosize,                !- Capacity {W}
!     3.2,                     !- Nominal COP {W/W}
!     WaterCooled,             !- Condenser Type
!     ,                        !- Priority
!     1,                       !- Sizing Factor
!     ,                        !- Minimum Part Load Ratio
!     1,                       !- Maximum Part Load Ratio
!     1,                       !- Optimum Part Load Ratio
!     0.25,                    !- Minimum Unloading Ratio
!     5;                       !- Leaving Chilled Water Lower Temperature Limit {C}
!
!
!
! HVACTemplate:Plant:Tower,
!     Main Tower,              !- Name
!     SingleSpeed,             !- Tower Type
!     autosize,                !- High Speed Nominal Capacity {W}
!     autosize,                !- High Speed Fan Power {W}
!     autosize,                !- Low Speed Nominal Capacity {W}
!     autosize,                !- Low Speed Fan Power {W}
!     autosize,                !- Free Convection Capacity {W}
!     ,                        !- Priority
!     1;                       !- Sizing Factor
!
!
!
! HVACTemplate:Plant:HotWaterLoop,
!     Hot Water Loop,          !- Name
!     ,                        !- Pump Schedule Name
!     Intermittent,            !- Pump Control Type
!     Default,                 !- Hot Water Plant Operation Scheme Type
!     ,                        !- Hot Water Plant Equipment Operation Schemes Name
!     ,                        !- Hot Water Setpoint Schedule Name
!     82,                      !- Hot Water Design Setpoint {C}
!     ConstantFlow,            !- Hot Water Pump Configuration
!     179352,                  !- Hot Water Pump Rated Head {Pa}
!     OutdoorAirTemperatureReset,  !- Hot Water Setpoint Reset Type
!     82.2,                    !- Hot Water Setpoint at Outdoor Dry-Bulb Low {C}
!     -6.7,                    !- Hot Water Reset Outdoor Dry-Bulb Low {C}
!     65.6,                    !- Hot Water Setpoint at Outdoor Dry-Bulb High {C}
!     10;                      !- Hot Water Reset Outdoor Dry-Bulb High {C}
!
!
!
! HVACTemplate:Plant:Boiler,
!     CEA_Denver Boiler,       !- Name
!     HotWaterBoiler,          !- Boiler Type
!     autosize,                !- Capacity {W}
!     0.8,                     !- Efficiency
!     Electricity,             !- Fuel Type
!     1,                       !- Priority
!     ;                        !- Sizing Factor
Sizing:Parameters,
    1.5,                     !- Heating Sizing Factor
    1.5,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    GA1F:GA1F,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GA1F:GA1F,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD GA1F:GA1F,      !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    GA2F:GA2F,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GA2F:GA2F,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD GA2F:GA2F,      !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    GA3F:GA3F,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GA3F:GA3F,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD GA3F:GA3F,      !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    NGA:LUNCH,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA NGA:LUNCH,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD NGA:LUNCH,      !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    NGA:MENS,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA NGA:MENS,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD NGA:MENS,       !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    NGA:WOMENS,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA NGA:WOMENS,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD NGA:WOMENS,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    NGA:STORAGE,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA NGA:STORAGE,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD NGA:STORAGE,    !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    NGA:OFFICE,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA NGA:OFFICE,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD NGA:OFFICE,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    NGA:SERVICE,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA NGA:SERVICE,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD NGA:SERVICE,    !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    NGA:TRANSPLANT,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA NGA:TRANSPLANT,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD NGA:TRANSPLANT, !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    NGA:CAS,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA NGA:CAS,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD NGA:CAS,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    NGA:CLEANING,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA NGA:CLEANING,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD NGA:CLEANING,   !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    GERMINATION:GERMINATION, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GERMINATION:GERMINATION,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD GERMINATION:GERMINATION,  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    NGA VAV,                 !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    7.2,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    20,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
    GA1F VAV,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    7.2,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    20,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
    GA2F VAV,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    7.2,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    20,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
    GA3F VAV,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    7.2,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    20,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Hot Water Loop Hot Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11.0;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Chilled Water Loop Chilled Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Chilled Water Loop Condenser Water Loop,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    GA1F:GA1F Thermostat,    !- Name
    GA1F:GA1F,               !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GA Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    GA2F:GA2F Thermostat,    !- Name
    GA2F:GA2F,               !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GA Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    GA3F:GA3F Thermostat,    !- Name
    GA3F:GA3F,               !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GA Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    NGA:LUNCH Thermostat,    !- Name
    NGA:LUNCH,               !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NGA Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    NGA:MENS Thermostat,     !- Name
    NGA:MENS,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NGA Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    NGA:WOMENS Thermostat,   !- Name
    NGA:WOMENS,              !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NGA Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    NGA:STORAGE Thermostat,  !- Name
    NGA:STORAGE,             !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NGA Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    NGA:OFFICE Thermostat,   !- Name
    NGA:OFFICE,              !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NGA Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    NGA:SERVICE Thermostat,  !- Name
    NGA:SERVICE,             !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NGA Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    NGA:TRANSPLANT Thermostat,  !- Name
    NGA:TRANSPLANT,          !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NGA Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    NGA:CAS Thermostat,      !- Name
    NGA:CAS,                 !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NGA Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    NGA:CLEANING Thermostat, !- Name
    NGA:CLEANING,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NGA Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    GERMINATION:GERMINATION Thermostat,  !- Name
    GERMINATION:GERMINATION, !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GA Thermostat Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
ThermostatSetpoint:DualSetpoint,
    GA Thermostat Dual SP Control,  !- Name
    GA Htg,                  !- Heating Setpoint Temperature Schedule Name
    GA Clg;                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    NGA Thermostat Dual SP Control,  !- Name
    NGA Htg,                 !- Heating Setpoint Temperature Schedule Name
    NGA Clg;                 !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALHEATPUMP ===========

! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:PackagedTerminalHeatPump,
    GERMINATION:GERMINATION PTHP,  !- Name
    ,                        !- Availability Schedule Name
    GERMINATION:GERMINATION PTHP Return,  !- Air Inlet Node Name
    GERMINATION:GERMINATION PTHP Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GERMINATION:GERMINATION PTHP OA Mixing Box,  !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    GERMINATION:GERMINATION PTHP Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    GERMINATION:GERMINATION PTHP Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GERMINATION:GERMINATION PTHP Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    GERMINATION:GERMINATION PTHP Supp Heating Coil,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    HVACTemplate-Always 0;   !- Supply Air Fan Operating Mode Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT ===========

AirTerminal:SingleDuct:VAV:NoReheat,
    GA1F:GA1F VAV,           !- Name
    ,                        !- Availability Schedule Name
    GA1F:GA1F Supply Inlet,  !- Air Outlet Node Name
    GA1F:GA1F Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    GA2F:GA2F VAV,           !- Name
    ,                        !- Availability Schedule Name
    GA2F:GA2F Supply Inlet,  !- Air Outlet Node Name
    GA2F:GA2F Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    GA3F:GA3F VAV,           !- Name
    ,                        !- Availability Schedule Name
    GA3F:GA3F Supply Inlet,  !- Air Outlet Node Name
    GA3F:GA3F Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3;                     !- Constant Minimum Air Flow Fraction


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    NGA:LUNCH VAV Reheat,    !- Name
    ,                        !- Availability Schedule Name
    NGA:LUNCH Damper Outlet, !- Damper Air Outlet Node Name
    NGA:LUNCH Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NGA:LUNCH Reheat Coil,   !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NGA:LUNCH Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    NGA:MENS VAV Reheat,     !- Name
    ,                        !- Availability Schedule Name
    NGA:MENS Damper Outlet,  !- Damper Air Outlet Node Name
    NGA:MENS Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NGA:MENS Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NGA:MENS Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    NGA:WOMENS VAV Reheat,   !- Name
    ,                        !- Availability Schedule Name
    NGA:WOMENS Damper Outlet,!- Damper Air Outlet Node Name
    NGA:WOMENS Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NGA:WOMENS Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NGA:WOMENS Supply Inlet, !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    NGA:STORAGE VAV Reheat,  !- Name
    ,                        !- Availability Schedule Name
    NGA:STORAGE Damper Outlet,  !- Damper Air Outlet Node Name
    NGA:STORAGE Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NGA:STORAGE Reheat Coil, !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NGA:STORAGE Supply Inlet,!- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    NGA:OFFICE VAV Reheat,   !- Name
    ,                        !- Availability Schedule Name
    NGA:OFFICE Damper Outlet,!- Damper Air Outlet Node Name
    NGA:OFFICE Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NGA:OFFICE Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NGA:OFFICE Supply Inlet, !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    NGA:SERVICE VAV Reheat,  !- Name
    ,                        !- Availability Schedule Name
    NGA:SERVICE Damper Outlet,  !- Damper Air Outlet Node Name
    NGA:SERVICE Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NGA:SERVICE Reheat Coil, !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NGA:SERVICE Supply Inlet,!- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    NGA:TRANSPLANT VAV Reheat,  !- Name
    ,                        !- Availability Schedule Name
    NGA:TRANSPLANT Damper Outlet,  !- Damper Air Outlet Node Name
    NGA:TRANSPLANT Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NGA:TRANSPLANT Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NGA:TRANSPLANT Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    NGA:CAS VAV Reheat,      !- Name
    ,                        !- Availability Schedule Name
    NGA:CAS Damper Outlet,   !- Damper Air Outlet Node Name
    NGA:CAS Zone Equip Inlet,!- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NGA:CAS Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NGA:CAS Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    NGA:CLEANING VAV Reheat, !- Name
    ,                        !- Availability Schedule Name
    NGA:CLEANING Damper Outlet,  !- Damper Air Outlet Node Name
    NGA:CLEANING Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NGA:CLEANING Reheat Coil,!- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NGA:CLEANING Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    GA1F:GA1F ATU,           !- Name
    GA1F:GA1F Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    GA1F:GA1F VAV;           !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    GA2F:GA2F ATU,           !- Name
    GA2F:GA2F Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    GA2F:GA2F VAV;           !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    GA3F:GA3F ATU,           !- Name
    GA3F:GA3F Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    GA3F:GA3F VAV;           !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NGA:LUNCH ATU,           !- Name
    NGA:LUNCH Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NGA:LUNCH VAV Reheat;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NGA:MENS ATU,            !- Name
    NGA:MENS Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NGA:MENS VAV Reheat;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NGA:WOMENS ATU,          !- Name
    NGA:WOMENS Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NGA:WOMENS VAV Reheat;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NGA:STORAGE ATU,         !- Name
    NGA:STORAGE Supply Inlet,!- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NGA:STORAGE VAV Reheat;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NGA:OFFICE ATU,          !- Name
    NGA:OFFICE Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NGA:OFFICE VAV Reheat;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NGA:SERVICE ATU,         !- Name
    NGA:SERVICE Supply Inlet,!- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NGA:SERVICE VAV Reheat;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NGA:TRANSPLANT ATU,      !- Name
    NGA:TRANSPLANT Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NGA:TRANSPLANT VAV Reheat;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NGA:CAS ATU,             !- Name
    NGA:CAS Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NGA:CAS VAV Reheat;      !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NGA:CLEANING ATU,        !- Name
    NGA:CLEANING Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NGA:CLEANING VAV Reheat; !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    GA1F:GA1F Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GA1F:GA1F ATU,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    GA2F:GA2F Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GA2F:GA2F ATU,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    GA3F:GA3F Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GA3F:GA3F ATU,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    NGA:LUNCH Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NGA:LUNCH ATU,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    NGA:MENS Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NGA:MENS ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    NGA:WOMENS Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NGA:WOMENS ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    NGA:STORAGE Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NGA:STORAGE ATU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    NGA:OFFICE Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NGA:OFFICE ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    NGA:SERVICE Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NGA:SERVICE ATU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    NGA:TRANSPLANT Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NGA:TRANSPLANT ATU,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    NGA:CAS Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NGA:CAS ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    NGA:CLEANING Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NGA:CLEANING ATU,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    GERMINATION:GERMINATION Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    GERMINATION:GERMINATION PTHP,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    GA1F:GA1F,               !- Zone Name
    GA1F:GA1F Equipment,     !- Zone Conditioning Equipment List Name
    GA1F:GA1F Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GA1F:GA1F Zone Air Node, !- Zone Air Node Name
    GA1F:GA1F Return Outlet; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    GA2F:GA2F,               !- Zone Name
    GA2F:GA2F Equipment,     !- Zone Conditioning Equipment List Name
    GA2F:GA2F Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GA2F:GA2F Zone Air Node, !- Zone Air Node Name
    GA2F:GA2F Return Outlet; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    GA3F:GA3F,               !- Zone Name
    GA3F:GA3F Equipment,     !- Zone Conditioning Equipment List Name
    GA3F:GA3F Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GA3F:GA3F Zone Air Node, !- Zone Air Node Name
    GA3F:GA3F Return Outlet; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    NGA:LUNCH,               !- Zone Name
    NGA:LUNCH Equipment,     !- Zone Conditioning Equipment List Name
    NGA:LUNCH Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NGA:LUNCH Zone Air Node, !- Zone Air Node Name
    NGA:LUNCH Return Outlet; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    NGA:MENS,                !- Zone Name
    NGA:MENS Equipment,      !- Zone Conditioning Equipment List Name
    NGA:MENS Supply Inlet,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NGA:MENS Zone Air Node,  !- Zone Air Node Name
    NGA:MENS Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    NGA:WOMENS,              !- Zone Name
    NGA:WOMENS Equipment,    !- Zone Conditioning Equipment List Name
    NGA:WOMENS Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NGA:WOMENS Zone Air Node,!- Zone Air Node Name
    NGA:WOMENS Return Outlet;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    NGA:STORAGE,             !- Zone Name
    NGA:STORAGE Equipment,   !- Zone Conditioning Equipment List Name
    NGA:STORAGE Supply Inlet,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NGA:STORAGE Zone Air Node,  !- Zone Air Node Name
    NGA:STORAGE Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    NGA:OFFICE,              !- Zone Name
    NGA:OFFICE Equipment,    !- Zone Conditioning Equipment List Name
    NGA:OFFICE Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NGA:OFFICE Zone Air Node,!- Zone Air Node Name
    NGA:OFFICE Return Outlet;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    NGA:SERVICE,             !- Zone Name
    NGA:SERVICE Equipment,   !- Zone Conditioning Equipment List Name
    NGA:SERVICE Supply Inlet,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NGA:SERVICE Zone Air Node,  !- Zone Air Node Name
    NGA:SERVICE Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    NGA:TRANSPLANT,          !- Zone Name
    NGA:TRANSPLANT Equipment,!- Zone Conditioning Equipment List Name
    NGA:TRANSPLANT Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NGA:TRANSPLANT Zone Air Node,  !- Zone Air Node Name
    NGA:TRANSPLANT Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    NGA:CAS,                 !- Zone Name
    NGA:CAS Equipment,       !- Zone Conditioning Equipment List Name
    NGA:CAS Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NGA:CAS Zone Air Node,   !- Zone Air Node Name
    NGA:CAS Return Outlet;   !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    NGA:CLEANING,            !- Zone Name
    NGA:CLEANING Equipment,  !- Zone Conditioning Equipment List Name
    NGA:CLEANING Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NGA:CLEANING Zone Air Node,  !- Zone Air Node Name
    NGA:CLEANING Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    GERMINATION:GERMINATION, !- Zone Name
    GERMINATION:GERMINATION Equipment,  !- Zone Conditioning Equipment List Name
    GERMINATION:GERMINATION PTHP Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    GERMINATION:GERMINATION PTHP Return,  !- Zone Air Exhaust Node or NodeList Name
    GERMINATION:GERMINATION Zone Air Node,  !- Zone Air Node Name
    GERMINATION:GERMINATION Return Outlet;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    NGA VAV Supply Fan,      !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    1000,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    NGA VAV Heating Coil Outlet,  !- Air Inlet Node Name
    NGA VAV Supply Fan Outlet;  !- Air Outlet Node Name

Fan:VariableVolume,
    GA1F VAV Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    1000,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    GA1F VAV Heating Coil Outlet,  !- Air Inlet Node Name
    GA1F VAV Supply Fan Outlet;  !- Air Outlet Node Name

Fan:VariableVolume,
    GA2F VAV Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    1000,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    GA2F VAV Heating Coil Outlet,  !- Air Inlet Node Name
    GA2F VAV Supply Fan Outlet;  !- Air Outlet Node Name

Fan:VariableVolume,
    GA3F VAV Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    1000,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    GA3F VAV Heating Coil Outlet,  !- Air Inlet Node Name
    GA3F VAV Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    GERMINATION:GERMINATION PTHP Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    GERMINATION:GERMINATION PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    GERMINATION:GERMINATION PTHP Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    NGA VAV Cooling Coil,    !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    NGA VAV Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    NGA VAV Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    NGA VAV Mixed Air Outlet,!- Air Inlet Node Name
    NGA VAV Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    GA1F VAV Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    GA1F VAV Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    GA1F VAV Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    GA1F VAV Mixed Air Outlet,  !- Air Inlet Node Name
    GA1F VAV Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    GA2F VAV Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    GA2F VAV Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    GA2F VAV Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    GA2F VAV Mixed Air Outlet,  !- Air Inlet Node Name
    GA2F VAV Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    GA3F VAV Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    GA3F VAV Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    GA3F VAV Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    GA3F VAV Mixed Air Outlet,  !- Air Inlet Node Name
    GA3F VAV Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    GERMINATION:GERMINATION PTHP Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GERMINATION:GERMINATION PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    GERMINATION:GERMINATION PTHP Cooling Coil Outlet,  !- Air Outlet Node Name
    GERMINATION:GERMINATION PTHP Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    GERMINATION:GERMINATION PTHP Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    GERMINATION:GERMINATION PTHP Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    GERMINATION:GERMINATION PTHP Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    GERMINATION:GERMINATION PTHP Cooling Coil Coil PLF,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    GERMINATION:GERMINATION PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
    NGA:LUNCH Reheat Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    NGA:LUNCH Reheat Coil HW Inlet,  !- Water Inlet Node Name
    NGA:LUNCH Reheat Coil HW Outlet,  !- Water Outlet Node Name
    NGA:LUNCH Damper Outlet, !- Air Inlet Node Name
    NGA:LUNCH Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NGA:MENS Reheat Coil,    !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    NGA:MENS Reheat Coil HW Inlet,  !- Water Inlet Node Name
    NGA:MENS Reheat Coil HW Outlet,  !- Water Outlet Node Name
    NGA:MENS Damper Outlet,  !- Air Inlet Node Name
    NGA:MENS Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NGA:WOMENS Reheat Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    NGA:WOMENS Reheat Coil HW Inlet,  !- Water Inlet Node Name
    NGA:WOMENS Reheat Coil HW Outlet,  !- Water Outlet Node Name
    NGA:WOMENS Damper Outlet,!- Air Inlet Node Name
    NGA:WOMENS Supply Inlet, !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NGA:STORAGE Reheat Coil, !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    NGA:STORAGE Reheat Coil HW Inlet,  !- Water Inlet Node Name
    NGA:STORAGE Reheat Coil HW Outlet,  !- Water Outlet Node Name
    NGA:STORAGE Damper Outlet,  !- Air Inlet Node Name
    NGA:STORAGE Supply Inlet,!- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NGA:OFFICE Reheat Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    NGA:OFFICE Reheat Coil HW Inlet,  !- Water Inlet Node Name
    NGA:OFFICE Reheat Coil HW Outlet,  !- Water Outlet Node Name
    NGA:OFFICE Damper Outlet,!- Air Inlet Node Name
    NGA:OFFICE Supply Inlet, !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NGA:SERVICE Reheat Coil, !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    NGA:SERVICE Reheat Coil HW Inlet,  !- Water Inlet Node Name
    NGA:SERVICE Reheat Coil HW Outlet,  !- Water Outlet Node Name
    NGA:SERVICE Damper Outlet,  !- Air Inlet Node Name
    NGA:SERVICE Supply Inlet,!- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NGA:TRANSPLANT Reheat Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    NGA:TRANSPLANT Reheat Coil HW Inlet,  !- Water Inlet Node Name
    NGA:TRANSPLANT Reheat Coil HW Outlet,  !- Water Outlet Node Name
    NGA:TRANSPLANT Damper Outlet,  !- Air Inlet Node Name
    NGA:TRANSPLANT Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NGA:CAS Reheat Coil,     !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    NGA:CAS Reheat Coil HW Inlet,  !- Water Inlet Node Name
    NGA:CAS Reheat Coil HW Outlet,  !- Water Outlet Node Name
    NGA:CAS Damper Outlet,   !- Air Inlet Node Name
    NGA:CAS Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NGA:CLEANING Reheat Coil,!- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    NGA:CLEANING Reheat Coil HW Inlet,  !- Water Inlet Node Name
    NGA:CLEANING Reheat Coil HW Outlet,  !- Water Outlet Node Name
    NGA:CLEANING Damper Outlet,  !- Air Inlet Node Name
    NGA:CLEANING Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NGA VAV Heating Coil,    !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    NGA VAV Heating Coil HW Inlet,  !- Water Inlet Node Name
    NGA VAV Heating Coil HW Outlet,  !- Water Outlet Node Name
    NGA VAV Cooling Coil Outlet,  !- Air Inlet Node Name
    NGA VAV Heating Coil Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    GA1F VAV Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    GA1F VAV Heating Coil HW Inlet,  !- Water Inlet Node Name
    GA1F VAV Heating Coil HW Outlet,  !- Water Outlet Node Name
    GA1F VAV Cooling Coil Outlet,  !- Air Inlet Node Name
    GA1F VAV Heating Coil Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    GA2F VAV Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    GA2F VAV Heating Coil HW Inlet,  !- Water Inlet Node Name
    GA2F VAV Heating Coil HW Outlet,  !- Water Outlet Node Name
    GA2F VAV Cooling Coil Outlet,  !- Air Inlet Node Name
    GA2F VAV Heating Coil Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    GA3F VAV Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    GA3F VAV Heating Coil HW Inlet,  !- Water Inlet Node Name
    GA3F VAV Heating Coil HW Outlet,  !- Water Outlet Node Name
    GA3F VAV Cooling Coil Outlet,  !- Air Inlet Node Name
    GA3F VAV Heating Coil Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    GERMINATION:GERMINATION PTHP Supp Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    GERMINATION:GERMINATION PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    GERMINATION:GERMINATION PTHP Supply Inlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========

Coil:Heating:DX:SingleSpeed,
    GERMINATION:GERMINATION PTHP Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    2.75,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    GERMINATION:GERMINATION PTHP Cooling Coil Outlet,  !- Air Inlet Node Name
    GERMINATION:GERMINATION PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    GERMINATION:GERMINATION PTHP Heating Coil Cap-FT,  !- Heating Capacity Function of Temperature Curve Name
    GERMINATION:GERMINATION PTHP Heating Coil Cap-FF,  !- Heating Capacity Function of Flow Fraction Curve Name
    GERMINATION:GERMINATION PTHP Heating Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    GERMINATION:GERMINATION PTHP Heating Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    GERMINATION:GERMINATION PTHP Heating Coil PLF,  !- Part Load Fraction Correlation Curve Name
    GERMINATION:GERMINATION PTHP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    NGA VAV Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    NGA VAV Cooling Coil Outlet,  !- Sensor Node Name
    NGA VAV Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    NGA VAV Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    NGA VAV Heating Coil Outlet,  !- Sensor Node Name
    NGA VAV Heating Coil HW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    GA1F VAV Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    GA1F VAV Cooling Coil Outlet,  !- Sensor Node Name
    GA1F VAV Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    GA1F VAV Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    GA1F VAV Heating Coil Outlet,  !- Sensor Node Name
    GA1F VAV Heating Coil HW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    GA2F VAV Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    GA2F VAV Cooling Coil Outlet,  !- Sensor Node Name
    GA2F VAV Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    GA2F VAV Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    GA2F VAV Heating Coil Outlet,  !- Sensor Node Name
    GA2F VAV Heating Coil HW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    GA3F VAV Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    GA3F VAV Cooling Coil Outlet,  !- Sensor Node Name
    GA3F VAV Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    GA3F VAV Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    GA3F VAV Heating Coil Outlet,  !- Sensor Node Name
    GA3F VAV Heating Coil HW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    NGA VAV OA Controller,   !- Name
    NGA VAV Relief Air Outlet,  !- Relief Air Outlet Node Name
    NGA VAV Air Loop Inlet,  !- Return Air Node Name
    NGA VAV Mixed Air Outlet,!- Mixed Air Node Name
    NGA VAV Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    GA1F VAV OA Controller,  !- Name
    GA1F VAV Relief Air Outlet,  !- Relief Air Outlet Node Name
    GA1F VAV Air Loop Inlet, !- Return Air Node Name
    GA1F VAV Mixed Air Outlet,  !- Mixed Air Node Name
    GA1F VAV Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    GA2F VAV OA Controller,  !- Name
    GA2F VAV Relief Air Outlet,  !- Relief Air Outlet Node Name
    GA2F VAV Air Loop Inlet, !- Return Air Node Name
    GA2F VAV Mixed Air Outlet,  !- Mixed Air Node Name
    GA2F VAV Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    GA3F VAV OA Controller,  !- Name
    GA3F VAV Relief Air Outlet,  !- Relief Air Outlet Node Name
    GA3F VAV Air Loop Inlet, !- Return Air Node Name
    GA3F VAV Mixed Air Outlet,  !- Mixed Air Node Name
    GA3F VAV Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    NGA VAV Controllers,     !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    NGA VAV Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    NGA VAV Heating Coil Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    NGA VAV OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    NGA VAV OA Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
    GA1F VAV Controllers,    !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    GA1F VAV Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    GA1F VAV Heating Coil Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    GA1F VAV OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    GA1F VAV OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    GA2F VAV Controllers,    !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    GA2F VAV Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    GA2F VAV Heating Coil Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    GA2F VAV OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    GA2F VAV OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    GA3F VAV Controllers,    !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    GA3F VAV Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    GA3F VAV Heating Coil Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    GA3F VAV OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    GA3F VAV OA Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    NGA VAV,                 !- Name
    NGA VAV Controllers,     !- Controller List Name
    NGA VAV Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    NGA VAV Branches,        !- Branch List Name
    ,                        !- Connector List Name
    NGA VAV Air Loop Inlet,  !- Supply Side Inlet Node Name
    NGA VAV Return Air Outlet,  !- Demand Side Outlet Node Name
    NGA VAV Supply Path Inlet,  !- Demand Side Inlet Node Names
    NGA VAV Supply Fan Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    GA1F VAV,                !- Name
    GA1F VAV Controllers,    !- Controller List Name
    GA1F VAV Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    GA1F VAV Branches,       !- Branch List Name
    ,                        !- Connector List Name
    GA1F VAV Air Loop Inlet, !- Supply Side Inlet Node Name
    GA1F VAV Return Air Outlet,  !- Demand Side Outlet Node Name
    GA1F VAV Supply Path Inlet,  !- Demand Side Inlet Node Names
    GA1F VAV Supply Fan Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    GA2F VAV,                !- Name
    GA2F VAV Controllers,    !- Controller List Name
    GA2F VAV Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    GA2F VAV Branches,       !- Branch List Name
    ,                        !- Connector List Name
    GA2F VAV Air Loop Inlet, !- Supply Side Inlet Node Name
    GA2F VAV Return Air Outlet,  !- Demand Side Outlet Node Name
    GA2F VAV Supply Path Inlet,  !- Demand Side Inlet Node Names
    GA2F VAV Supply Fan Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    GA3F VAV,                !- Name
    GA3F VAV Controllers,    !- Controller List Name
    GA3F VAV Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    GA3F VAV Branches,       !- Branch List Name
    ,                        !- Connector List Name
    GA3F VAV Air Loop Inlet, !- Supply Side Inlet Node Name
    GA3F VAV Return Air Outlet,  !- Demand Side Outlet Node Name
    GA3F VAV Supply Path Inlet,  !- Demand Side Inlet Node Names
    GA3F VAV Supply Fan Outlet;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    NGA VAV OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    NGA VAV OA Mixing Box;   !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    GA1F VAV OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    GA1F VAV OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    GA2F VAV OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    GA2F VAV OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    GA3F VAV OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    GA3F VAV OA Mixing Box;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    NGA VAV OA System,       !- Name
    NGA VAV OA System Controllers,  !- Controller List Name
    NGA VAV OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    GA1F VAV OA System,      !- Name
    GA1F VAV OA System Controllers,  !- Controller List Name
    GA1F VAV OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    GA2F VAV OA System,      !- Name
    GA2F VAV OA System Controllers,  !- Controller List Name
    GA2F VAV OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    GA3F VAV OA System,      !- Name
    GA3F VAV OA System Controllers,  !- Controller List Name
    GA3F VAV OA System Equipment;  !- Outdoor Air Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    NGA VAV OA Mixing Box,   !- Name
    NGA VAV Mixed Air Outlet,!- Mixed Air Node Name
    NGA VAV Outside Air Inlet,  !- Outdoor Air Stream Node Name
    NGA VAV Relief Air Outlet,  !- Relief Air Stream Node Name
    NGA VAV Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    GA1F VAV OA Mixing Box,  !- Name
    GA1F VAV Mixed Air Outlet,  !- Mixed Air Node Name
    GA1F VAV Outside Air Inlet,  !- Outdoor Air Stream Node Name
    GA1F VAV Relief Air Outlet,  !- Relief Air Stream Node Name
    GA1F VAV Air Loop Inlet; !- Return Air Stream Node Name

OutdoorAir:Mixer,
    GA2F VAV OA Mixing Box,  !- Name
    GA2F VAV Mixed Air Outlet,  !- Mixed Air Node Name
    GA2F VAV Outside Air Inlet,  !- Outdoor Air Stream Node Name
    GA2F VAV Relief Air Outlet,  !- Relief Air Stream Node Name
    GA2F VAV Air Loop Inlet; !- Return Air Stream Node Name

OutdoorAir:Mixer,
    GA3F VAV OA Mixing Box,  !- Name
    GA3F VAV Mixed Air Outlet,  !- Mixed Air Node Name
    GA3F VAV Outside Air Inlet,  !- Outdoor Air Stream Node Name
    GA3F VAV Relief Air Outlet,  !- Relief Air Stream Node Name
    GA3F VAV Air Loop Inlet; !- Return Air Stream Node Name

OutdoorAir:Mixer,
    GERMINATION:GERMINATION PTHP OA Mixing Box,  !- Name
    GERMINATION:GERMINATION PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    GERMINATION:GERMINATION PTHP Outside Air Inlet,  !- Outdoor Air Stream Node Name
    GERMINATION:GERMINATION PTHP Relief Air Outlet,  !- Relief Air Stream Node Name
    GERMINATION:GERMINATION PTHP Return;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    NGA VAV Zone Splitter,   !- Name
    NGA VAV Supply Path Inlet,  !- Inlet Node Name
    NGA:LUNCH Zone Equip Inlet,  !- Outlet 1 Node Name
    NGA:MENS Zone Equip Inlet,  !- Outlet 2 Node Name
    NGA:WOMENS Zone Equip Inlet,  !- Outlet 3 Node Name
    NGA:STORAGE Zone Equip Inlet,  !- Outlet 4 Node Name
    NGA:OFFICE Zone Equip Inlet,  !- Outlet 5 Node Name
    NGA:SERVICE Zone Equip Inlet,  !- Outlet 6 Node Name
    NGA:TRANSPLANT Zone Equip Inlet,  !- Outlet 7 Node Name
    NGA:CAS Zone Equip Inlet,!- Outlet 8 Node Name
    NGA:CLEANING Zone Equip Inlet;  !- Outlet 9 Node Name

AirLoopHVAC:ZoneSplitter,
    GA1F VAV Zone Splitter,  !- Name
    GA1F VAV Supply Path Inlet,  !- Inlet Node Name
    GA1F:GA1F Zone Equip Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    GA2F VAV Zone Splitter,  !- Name
    GA2F VAV Supply Path Inlet,  !- Inlet Node Name
    GA2F:GA2F Zone Equip Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    GA3F VAV Zone Splitter,  !- Name
    GA3F VAV Supply Path Inlet,  !- Inlet Node Name
    GA3F:GA3F Zone Equip Inlet;  !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    NGA VAV Supply Path,     !- Name
    NGA VAV Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    NGA VAV Zone Splitter;   !- Component 1 Name

AirLoopHVAC:SupplyPath,
    GA1F VAV Supply Path,    !- Name
    GA1F VAV Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    GA1F VAV Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    GA2F VAV Supply Path,    !- Name
    GA2F VAV Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    GA2F VAV Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    GA3F VAV Supply Path,    !- Name
    GA3F VAV Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    GA3F VAV Zone Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    NGA VAV Zone Mixer,      !- Name
    NGA VAV Return Air Outlet,  !- Outlet Node Name
    NGA:LUNCH Return Outlet, !- Inlet 1 Node Name
    NGA:MENS Return Outlet,  !- Inlet 2 Node Name
    NGA:WOMENS Return Outlet,!- Inlet 3 Node Name
    NGA:STORAGE Return Outlet,  !- Inlet 4 Node Name
    NGA:OFFICE Return Outlet,!- Inlet 5 Node Name
    NGA:SERVICE Return Outlet,  !- Inlet 6 Node Name
    NGA:TRANSPLANT Return Outlet,  !- Inlet 7 Node Name
    NGA:CAS Return Outlet,   !- Inlet 8 Node Name
    NGA:CLEANING Return Outlet;  !- Inlet 9 Node Name

AirLoopHVAC:ZoneMixer,
    GA1F VAV Zone Mixer,     !- Name
    GA1F VAV Return Air Outlet,  !- Outlet Node Name
    GA1F:GA1F Return Outlet; !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    GA2F VAV Zone Mixer,     !- Name
    GA2F VAV Return Air Outlet,  !- Outlet Node Name
    GA2F:GA2F Return Outlet; !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    GA3F VAV Zone Mixer,     !- Name
    GA3F VAV Return Air Outlet,  !- Outlet Node Name
    GA3F:GA3F Return Outlet; !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    NGA VAV Return Path,     !- Name
    NGA VAV Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    NGA VAV Zone Mixer;      !- Component 1 Name

AirLoopHVAC:ReturnPath,
    GA1F VAV Return Path,    !- Name
    GA1F VAV Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    GA1F VAV Zone Mixer;     !- Component 1 Name

AirLoopHVAC:ReturnPath,
    GA2F VAV Return Path,    !- Name
    GA2F VAV Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    GA2F VAV Zone Mixer;     !- Component 1 Name

AirLoopHVAC:ReturnPath,
    GA3F VAV Return Path,    !- Name
    GA3F VAV Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    GA3F VAV Zone Mixer;     !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    NGA:LUNCH Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NGA:LUNCH Reheat Coil,   !- Component 1 Name
    NGA:LUNCH Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    NGA:LUNCH Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    NGA:MENS Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NGA:MENS Reheat Coil,    !- Component 1 Name
    NGA:MENS Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    NGA:MENS Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    NGA:WOMENS Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NGA:WOMENS Reheat Coil,  !- Component 1 Name
    NGA:WOMENS Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    NGA:WOMENS Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    NGA:STORAGE Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NGA:STORAGE Reheat Coil, !- Component 1 Name
    NGA:STORAGE Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    NGA:STORAGE Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    NGA:OFFICE Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NGA:OFFICE Reheat Coil,  !- Component 1 Name
    NGA:OFFICE Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    NGA:OFFICE Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    NGA:SERVICE Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NGA:SERVICE Reheat Coil, !- Component 1 Name
    NGA:SERVICE Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    NGA:SERVICE Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    NGA:TRANSPLANT Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NGA:TRANSPLANT Reheat Coil,  !- Component 1 Name
    NGA:TRANSPLANT Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    NGA:TRANSPLANT Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    NGA:CAS Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NGA:CAS Reheat Coil,     !- Component 1 Name
    NGA:CAS Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    NGA:CAS Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    NGA:CLEANING Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NGA:CLEANING Reheat Coil,!- Component 1 Name
    NGA:CLEANING Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    NGA:CLEANING Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    NGA VAV Main Branch,     !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    NGA VAV OA System,       !- Component 1 Name
    NGA VAV Air Loop Inlet,  !- Component 1 Inlet Node Name
    NGA VAV Mixed Air Outlet,!- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    NGA VAV Cooling Coil,    !- Component 2 Name
    NGA VAV Mixed Air Outlet,!- Component 2 Inlet Node Name
    NGA VAV Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    NGA VAV Heating Coil,    !- Component 3 Name
    NGA VAV Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    NGA VAV Heating Coil Outlet,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    NGA VAV Supply Fan,      !- Component 4 Name
    NGA VAV Heating Coil Outlet,  !- Component 4 Inlet Node Name
    NGA VAV Supply Fan Outlet;  !- Component 4 Outlet Node Name

Branch,
    NGA VAV Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    NGA VAV Cooling Coil,    !- Component 1 Name
    NGA VAV Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    NGA VAV Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    NGA VAV Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NGA VAV Heating Coil,    !- Component 1 Name
    NGA VAV Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    NGA VAV Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    GA1F VAV Main Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    GA1F VAV OA System,      !- Component 1 Name
    GA1F VAV Air Loop Inlet, !- Component 1 Inlet Node Name
    GA1F VAV Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    GA1F VAV Cooling Coil,   !- Component 2 Name
    GA1F VAV Mixed Air Outlet,  !- Component 2 Inlet Node Name
    GA1F VAV Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    GA1F VAV Heating Coil,   !- Component 3 Name
    GA1F VAV Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    GA1F VAV Heating Coil Outlet,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    GA1F VAV Supply Fan,     !- Component 4 Name
    GA1F VAV Heating Coil Outlet,  !- Component 4 Inlet Node Name
    GA1F VAV Supply Fan Outlet;  !- Component 4 Outlet Node Name

Branch,
    GA1F VAV Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    GA1F VAV Cooling Coil,   !- Component 1 Name
    GA1F VAV Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    GA1F VAV Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    GA1F VAV Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    GA1F VAV Heating Coil,   !- Component 1 Name
    GA1F VAV Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    GA1F VAV Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    GA2F VAV Main Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    GA2F VAV OA System,      !- Component 1 Name
    GA2F VAV Air Loop Inlet, !- Component 1 Inlet Node Name
    GA2F VAV Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    GA2F VAV Cooling Coil,   !- Component 2 Name
    GA2F VAV Mixed Air Outlet,  !- Component 2 Inlet Node Name
    GA2F VAV Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    GA2F VAV Heating Coil,   !- Component 3 Name
    GA2F VAV Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    GA2F VAV Heating Coil Outlet,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    GA2F VAV Supply Fan,     !- Component 4 Name
    GA2F VAV Heating Coil Outlet,  !- Component 4 Inlet Node Name
    GA2F VAV Supply Fan Outlet;  !- Component 4 Outlet Node Name

Branch,
    GA2F VAV Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    GA2F VAV Cooling Coil,   !- Component 1 Name
    GA2F VAV Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    GA2F VAV Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    GA2F VAV Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    GA2F VAV Heating Coil,   !- Component 1 Name
    GA2F VAV Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    GA2F VAV Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    GA3F VAV Main Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    GA3F VAV OA System,      !- Component 1 Name
    GA3F VAV Air Loop Inlet, !- Component 1 Inlet Node Name
    GA3F VAV Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    GA3F VAV Cooling Coil,   !- Component 2 Name
    GA3F VAV Mixed Air Outlet,  !- Component 2 Inlet Node Name
    GA3F VAV Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    GA3F VAV Heating Coil,   !- Component 3 Name
    GA3F VAV Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    GA3F VAV Heating Coil Outlet,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    GA3F VAV Supply Fan,     !- Component 4 Name
    GA3F VAV Heating Coil Outlet,  !- Component 4 Inlet Node Name
    GA3F VAV Supply Fan Outlet;  !- Component 4 Outlet Node Name

Branch,
    GA3F VAV Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    GA3F VAV Cooling Coil,   !- Component 1 Name
    GA3F VAV Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    GA3F VAV Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    GA3F VAV Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    GA3F VAV Heating Coil,   !- Component 1 Name
    GA3F VAV Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    GA3F VAV Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    CEA_Denver Boiler HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    CEA_Denver Boiler,       !- Component 1 Name
    CEA_Denver Boiler HW Inlet,  !- Component 1 Inlet Node Name
    CEA_Denver Boiler HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    CEA_Denver Chiller ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    CEA_Denver Chiller,      !- Component 1 Name
    CEA_Denver Chiller ChW Inlet,  !- Component 1 Inlet Node Name
    CEA_Denver Chiller ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    CEA_Denver Chiller CndW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    CEA_Denver Chiller,      !- Component 1 Name
    CEA_Denver Chiller Cnd Inlet,  !- Component 1 Inlet Node Name
    CEA_Denver Chiller Cnd Outlet;  !- Component 1 Outlet Node Name

Branch,
    Main Tower CndW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Main Tower,              !- Component 1 Name
    Main Tower CndW Inlet,   !- Component 1 Inlet Node Name
    Main Tower CndW Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Supply Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop HW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Supply Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Hot Water Loop HW Supply Pump,  !- Component 1 Name
    Hot Water Loop HW Supply Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Pump Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Supply Outlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Supply Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Inlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Outlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Supply Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Supply Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Chilled Water Loop ChW Supply Pump,  !- Component 1 Name
    Chilled Water Loop ChW Supply Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Pump Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Supply Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Supply Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Inlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Chilled Water Loop CndW Supply Pump,  !- Component 1 Name
    Chilled Water Loop CndW Supply Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Pump Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Supply Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Supply Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Supply Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Supply Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Inlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Outlet;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    NGA VAV Branches,        !- Name
    NGA VAV Main Branch;     !- Branch 1 Name

BranchList,
    GA1F VAV Branches,       !- Name
    GA1F VAV Main Branch;    !- Branch 1 Name

BranchList,
    GA2F VAV Branches,       !- Name
    GA2F VAV Main Branch;    !- Branch 1 Name

BranchList,
    GA3F VAV Branches,       !- Name
    GA3F VAV Main Branch;    !- Branch 1 Name

BranchList,
    Hot Water Loop HW Supply Side Branches,  !- Name
    Hot Water Loop HW Supply Inlet Branch,  !- Branch 1 Name
    CEA_Denver Boiler HW Branch,  !- Branch 2 Name
    Hot Water Loop HW Supply Bypass Branch,  !- Branch 3 Name
    Hot Water Loop HW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Hot Water Loop HW Demand Side Branches,  !- Name
    Hot Water Loop HW Demand Inlet Branch,  !- Branch 1 Name
    NGA:LUNCH Reheat Coil HW Branch,  !- Branch 2 Name
    NGA:MENS Reheat Coil HW Branch,  !- Branch 3 Name
    NGA:WOMENS Reheat Coil HW Branch,  !- Branch 4 Name
    NGA:STORAGE Reheat Coil HW Branch,  !- Branch 5 Name
    NGA:OFFICE Reheat Coil HW Branch,  !- Branch 6 Name
    NGA:SERVICE Reheat Coil HW Branch,  !- Branch 7 Name
    NGA:TRANSPLANT Reheat Coil HW Branch,  !- Branch 8 Name
    NGA:CAS Reheat Coil HW Branch,  !- Branch 9 Name
    NGA:CLEANING Reheat Coil HW Branch,  !- Branch 10 Name
    NGA VAV Heating Coil HW Branch,  !- Branch 11 Name
    GA1F VAV Heating Coil HW Branch,  !- Branch 12 Name
    GA2F VAV Heating Coil HW Branch,  !- Branch 13 Name
    GA3F VAV Heating Coil HW Branch,  !- Branch 14 Name
    Hot Water Loop HW Demand Bypass Branch,  !- Branch 15 Name
    Hot Water Loop HW Demand Outlet Branch;  !- Branch 16 Name

BranchList,
    Chilled Water Loop ChW Supply Side Branches,  !- Name
    Chilled Water Loop ChW Supply Inlet Branch,  !- Branch 1 Name
    CEA_Denver Chiller ChW Branch,  !- Branch 2 Name
    Chilled Water Loop ChW Supply Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop ChW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Chilled Water Loop ChW Demand Side Branches,  !- Name
    Chilled Water Loop ChW Demand Inlet Branch,  !- Branch 1 Name
    NGA VAV Cooling Coil ChW Branch,  !- Branch 2 Name
    GA1F VAV Cooling Coil ChW Branch,  !- Branch 3 Name
    GA2F VAV Cooling Coil ChW Branch,  !- Branch 4 Name
    GA3F VAV Cooling Coil ChW Branch,  !- Branch 5 Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Branch 6 Name
    Chilled Water Loop ChW Demand Outlet Branch;  !- Branch 7 Name

BranchList,
    Chilled Water Loop CndW Supply Side Branches,  !- Name
    Chilled Water Loop CndW Supply Inlet Branch,  !- Branch 1 Name
    Main Tower CndW Branch,  !- Branch 2 Name
    Chilled Water Loop CndW Supply Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop CndW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Chilled Water Loop CndW Demand Side Branches,  !- Name
    Chilled Water Loop CndW Demand Inlet Branch,  !- Branch 1 Name
    CEA_Denver Chiller CndW Branch,  !- Branch 2 Name
    Chilled Water Loop CndW Demand Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop CndW Demand Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Hot Water Loop HW Supply Splitter,  !- Name
    Hot Water Loop HW Supply Inlet Branch,  !- Inlet Branch Name
    CEA_Denver Boiler HW Branch,  !- Outlet Branch 1 Name
    Hot Water Loop HW Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Hot Water Loop HW Demand Splitter,  !- Name
    Hot Water Loop HW Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop HW Demand Bypass Branch,  !- Outlet Branch 1 Name
    NGA:LUNCH Reheat Coil HW Branch,  !- Outlet Branch 2 Name
    NGA:MENS Reheat Coil HW Branch,  !- Outlet Branch 3 Name
    NGA:WOMENS Reheat Coil HW Branch,  !- Outlet Branch 4 Name
    NGA:STORAGE Reheat Coil HW Branch,  !- Outlet Branch 5 Name
    NGA:OFFICE Reheat Coil HW Branch,  !- Outlet Branch 6 Name
    NGA:SERVICE Reheat Coil HW Branch,  !- Outlet Branch 7 Name
    NGA:TRANSPLANT Reheat Coil HW Branch,  !- Outlet Branch 8 Name
    NGA:CAS Reheat Coil HW Branch,  !- Outlet Branch 9 Name
    NGA:CLEANING Reheat Coil HW Branch,  !- Outlet Branch 10 Name
    NGA VAV Heating Coil HW Branch,  !- Outlet Branch 11 Name
    GA1F VAV Heating Coil HW Branch,  !- Outlet Branch 12 Name
    GA2F VAV Heating Coil HW Branch,  !- Outlet Branch 13 Name
    GA3F VAV Heating Coil HW Branch;  !- Outlet Branch 14 Name

Connector:Splitter,
    Chilled Water Loop ChW Supply Splitter,  !- Name
    Chilled Water Loop ChW Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop ChW Supply Bypass Branch,  !- Outlet Branch 1 Name
    CEA_Denver Chiller ChW Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Chilled Water Loop ChW Demand Splitter,  !- Name
    Chilled Water Loop ChW Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Outlet Branch 1 Name
    NGA VAV Cooling Coil ChW Branch,  !- Outlet Branch 2 Name
    GA1F VAV Cooling Coil ChW Branch,  !- Outlet Branch 3 Name
    GA2F VAV Cooling Coil ChW Branch,  !- Outlet Branch 4 Name
    GA3F VAV Cooling Coil ChW Branch;  !- Outlet Branch 5 Name

Connector:Splitter,
    Chilled Water Loop CndW Supply Splitter,  !- Name
    Chilled Water Loop CndW Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop CndW Supply Bypass Branch,  !- Outlet Branch 1 Name
    Main Tower CndW Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Chilled Water Loop CndW Demand Splitter,  !- Name
    Chilled Water Loop CndW Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop CndW Demand Bypass Branch,  !- Outlet Branch 1 Name
    CEA_Denver Chiller CndW Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Hot Water Loop HW Supply Mixer,  !- Name
    Hot Water Loop HW Supply Outlet Branch,  !- Outlet Branch Name
    CEA_Denver Boiler HW Branch,  !- Inlet Branch 1 Name
    Hot Water Loop HW Supply Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Hot Water Loop HW Demand Mixer,  !- Name
    Hot Water Loop HW Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop HW Demand Bypass Branch,  !- Inlet Branch 1 Name
    NGA:LUNCH Reheat Coil HW Branch,  !- Inlet Branch 2 Name
    NGA:MENS Reheat Coil HW Branch,  !- Inlet Branch 3 Name
    NGA:WOMENS Reheat Coil HW Branch,  !- Inlet Branch 4 Name
    NGA:STORAGE Reheat Coil HW Branch,  !- Inlet Branch 5 Name
    NGA:OFFICE Reheat Coil HW Branch,  !- Inlet Branch 6 Name
    NGA:SERVICE Reheat Coil HW Branch,  !- Inlet Branch 7 Name
    NGA:TRANSPLANT Reheat Coil HW Branch,  !- Inlet Branch 8 Name
    NGA:CAS Reheat Coil HW Branch,  !- Inlet Branch 9 Name
    NGA:CLEANING Reheat Coil HW Branch,  !- Inlet Branch 10 Name
    NGA VAV Heating Coil HW Branch,  !- Inlet Branch 11 Name
    GA1F VAV Heating Coil HW Branch,  !- Inlet Branch 12 Name
    GA2F VAV Heating Coil HW Branch,  !- Inlet Branch 13 Name
    GA3F VAV Heating Coil HW Branch;  !- Inlet Branch 14 Name

Connector:Mixer,
    Chilled Water Loop ChW Supply Mixer,  !- Name
    Chilled Water Loop ChW Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop ChW Supply Bypass Branch,  !- Inlet Branch 1 Name
    CEA_Denver Chiller ChW Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Chilled Water Loop ChW Demand Mixer,  !- Name
    Chilled Water Loop ChW Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Inlet Branch 1 Name
    NGA VAV Cooling Coil ChW Branch,  !- Inlet Branch 2 Name
    GA1F VAV Cooling Coil ChW Branch,  !- Inlet Branch 3 Name
    GA2F VAV Cooling Coil ChW Branch,  !- Inlet Branch 4 Name
    GA3F VAV Cooling Coil ChW Branch;  !- Inlet Branch 5 Name

Connector:Mixer,
    Chilled Water Loop CndW Supply Mixer,  !- Name
    Chilled Water Loop CndW Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop CndW Supply Bypass Branch,  !- Inlet Branch 1 Name
    Main Tower CndW Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Chilled Water Loop CndW Demand Mixer,  !- Name
    Chilled Water Loop CndW Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop CndW Demand Bypass Branch,  !- Inlet Branch 1 Name
    CEA_Denver Chiller CndW Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Hot Water Loop HW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop HW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop HW Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Hot Water Loop HW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop HW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop HW Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled Water Loop ChW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop ChW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop ChW Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled Water Loop ChW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop ChW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop ChW Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled Water Loop CndW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop CndW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop CndW Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled Water Loop CndW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop CndW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop CndW Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    MECH:MECH Inlets,        !- Name
    Node MECH:MECH In;       !- Node 1 Name

NodeList,
    ELEVATOR:ELEVATOR Inlets,!- Name
    Node ELEVATOR:ELEVATOR In;  !- Node 1 Name

NodeList,
    STAIRS1:STAIRS1 Inlets,  !- Name
    Node STAIRS1:STAIRS1 In; !- Node 1 Name

NodeList,
    GA3F:GA3F Inlets,        !- Name
    Node GA3F:GA3F In;       !- Node 1 Name

NodeList,
    GA2F:GA2F Inlets,        !- Name
    Node GA2F:GA2F In;       !- Node 1 Name

NodeList,
    GA1F:GA1F Inlets,        !- Name
    Node GA1F:GA1F In;       !- Node 1 Name

NodeList,
    STAIRS2:STAIRS2 Inlets,  !- Name
    Node STAIRS2:STAIRS2 In; !- Node 1 Name

NodeList,
    MECHSHAFT:MECHSHAFT Inlets,  !- Name
    Node MECHSHAFT:MECHSHAFT In;  !- Node 1 Name

NodeList,
    GERMINATION:GERMINATION Inlets,  !- Name
    Node GERMINATION:GERMINATION In;  !- Node 1 Name

NodeList,
    NGA:LUNCH Inlets,        !- Name
    Node NGA:LUNCH In;       !- Node 1 Name

NodeList,
    NGA:MENS Inlets,         !- Name
    Node NGA:MENS In;        !- Node 1 Name

NodeList,
    NGA:WOMENS Inlets,       !- Name
    Node NGA:WOMENS In;      !- Node 1 Name

NodeList,
    NGA:STORAGE Inlets,      !- Name
    Node NGA:STORAGE In;     !- Node 1 Name

NodeList,
    NGA:OFFICE Inlets,       !- Name
    Node NGA:OFFICE In;      !- Node 1 Name

NodeList,
    NGA:SERVICE Inlets,      !- Name
    Node NGA:SERVICE In;     !- Node 1 Name

NodeList,
    NGA:TRANSPLANT Inlets,   !- Name
    Node NGA:TRANSPLANT In;  !- Node 1 Name

NodeList,
    NGA:CAS Inlets,          !- Name
    Node NGA:CAS In;         !- Node 1 Name

NodeList,
    NGA:CLEANING Inlets,     !- Name
    Node NGA:CLEANING In;    !- Node 1 Name

NodeList,
    NGA VAV Mixed Air Nodes, !- Name
    NGA VAV Cooling Coil Outlet,  !- Node 1 Name
    NGA VAV Mixed Air Outlet;!- Node 2 Name

NodeList,
    GA1F VAV Mixed Air Nodes,!- Name
    GA1F VAV Cooling Coil Outlet,  !- Node 1 Name
    GA1F VAV Mixed Air Outlet;  !- Node 2 Name

NodeList,
    GA2F VAV Mixed Air Nodes,!- Name
    GA2F VAV Cooling Coil Outlet,  !- Node 1 Name
    GA2F VAV Mixed Air Outlet;  !- Node 2 Name

NodeList,
    GA3F VAV Mixed Air Nodes,!- Name
    GA3F VAV Cooling Coil Outlet,  !- Node 1 Name
    GA3F VAV Mixed Air Outlet;  !- Node 2 Name

NodeList,
    Hot Water Loop HW Supply Setpoint Nodes,  !- Name
    CEA_Denver Boiler HW Outlet,  !- Node 1 Name
    Hot Water Loop HW Supply Outlet;  !- Node 2 Name

NodeList,
    Chilled Water Loop ChW Supply Setpoint Nodes,  !- Name
    CEA_Denver Chiller ChW Outlet,  !- Node 1 Name
    Chilled Water Loop ChW Supply Outlet;  !- Node 2 Name

NodeList,
    Chilled Water Loop CndW Supply Setpoint Nodes,  !- Name
    Main Tower CndW Outlet,  !- Node 1 Name
    Chilled Water Loop CndW Supply Outlet;  !- Node 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    GERMINATION:GERMINATION PTHP Outside Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    GERMINATION:GERMINATION PTHP Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    Main Tower Cooling Tower Outdoor Air Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    NGA VAV Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    GA1F VAV Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    GA2F VAV Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    GA3F VAV Outside Air Inlet;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Hot Water Loop HW Supply Side Bypass Pipe,  !- Name
    Hot Water Loop HW Supply Bypass Inlet,  !- Inlet Node Name
    Hot Water Loop HW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop HW Supply Outlet Pipe,  !- Name
    Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop HW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop HW Demand Inlet Pipe,  !- Name
    Hot Water Loop HW Demand Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop HW Demand Side Bypass Pipe,  !- Name
    Hot Water Loop HW Demand Bypass Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop HW Demand Outlet Pipe,  !- Name
    Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Supply Side Bypass Pipe,  !- Name
    Chilled Water Loop ChW Supply Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Supply Outlet Pipe,  !- Name
    Chilled Water Loop ChW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Inlet Pipe,  !- Name
    Chilled Water Loop ChW Demand Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Side Bypass Pipe,  !- Name
    Chilled Water Loop ChW Demand Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Outlet Pipe,  !- Name
    Chilled Water Loop ChW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop CndW Supply Outlet Pipe,  !- Name
    Chilled Water Loop CndW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop CndW Supply Side Bypass Pipe,  !- Name
    Chilled Water Loop CndW Supply Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Inlet Pipe,  !- Name
    Chilled Water Loop CndW Demand Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Side Bypass Pipe,  !- Name
    Chilled Water Loop CndW Demand Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Outlet Pipe,  !- Name
    Chilled Water Loop CndW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Outlet;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

! Pump part load coefficients are linear to represent condenser pumps dedicated to each chiller.
Pump:VariableSpeed,
    Chilled Water Loop CndW Supply Pump,  !- Name
    Chilled Water Loop CndW Supply Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0,                       !- Coefficient 2 of the Part Load Performance Curve
    1,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    Hot Water Loop HW Supply Pump,  !- Name
    Hot Water Loop HW Supply Inlet,  !- Inlet Node Name
    Hot Water Loop HW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
    Chilled Water Loop ChW Supply Pump,  !- Name
    Chilled Water Loop ChW Supply Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    CEA_Denver Boiler,       !- Name
    Electricity,             !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    CEA_Denver Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    CEA_Denver Boiler HW Inlet,  !- Boiler Water Inlet Node Name
    CEA_Denver Boiler HW Outlet,  !- Boiler Water Outlet Node Name
    100.0,                   !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0,                       !- On Cycle Parasitic Electric Load {W}
    1.0;                     !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

Chiller:Electric:EIR,
    CEA_Denver Chiller,      !- Name
    autosize,                !- Reference Capacity {W}
    3.2,                     !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    CEA_Denver Chiller RecipCapFT,  !- Cooling Capacity Function of Temperature Curve Name
    CEA_Denver Chiller RecipEIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    CEA_Denver Chiller RecipEIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.0,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    CEA_Denver Chiller ChW Inlet,  !- Chilled Water Inlet Node Name
    CEA_Denver Chiller ChW Outlet,  !- Chilled Water Outlet Node Name
    CEA_Denver Chiller Cnd Inlet,  !- Condenser Inlet Node Name
    CEA_Denver Chiller Cnd Outlet,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0,                       !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1;                       !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:SINGLESPEED ===========

CoolingTower:SingleSpeed,
    Main Tower,              !- Name
    Main Tower CndW Inlet,   !- Water Inlet Node Name
    Main Tower CndW Outlet,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Fan Power {W}
    autosize,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Regime Air Flow Rate {m3/s}
    ,                        !- Free Convection Regime Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection Regime U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    autocalculate,           !- Free Convection Capacity {W}
    ,                        !- Free Convection Nominal Capacity Sizing Factor
    ,                        !- Design Inlet Air Dry-Bulb Temperature {C}
    ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
    ,                        !- Design Approach Temperature {deltaC}
    ,                        !- Design Range Temperature {deltaC}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    Main Tower Cooling Tower Outdoor Air Inlet Node,  !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    ,                        !- Number of Cells
    ,                        !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1;                       !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Hot Water Loop Hot Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation,!- Plant Equipment Operation Scheme Name
    Hot Water Loop HW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Hot Water Loop HW Supply Inlet,  !- Plant Side Inlet Node Name
    Hot Water Loop HW Supply Outlet,  !- Plant Side Outlet Node Name
    Hot Water Loop HW Supply Side Branches,  !- Plant Side Branch List Name
    Hot Water Loop HW Supply Side Connectors,  !- Plant Side Connector List Name
    Hot Water Loop HW Demand Inlet,  !- Demand Side Inlet Node Name
    Hot Water Loop HW Demand Outlet,  !- Demand Side Outlet Node Name
    Hot Water Loop HW Demand Side Branches,  !- Demand Side Branch List Name
    Hot Water Loop HW Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

PlantLoop,
    Chilled Water Loop Chilled Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Chiller Operation,  !- Plant Equipment Operation Scheme Name
    Chilled Water Loop ChW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Chilled Water Loop ChW Supply Inlet,  !- Plant Side Inlet Node Name
    Chilled Water Loop ChW Supply Outlet,  !- Plant Side Outlet Node Name
    Chilled Water Loop ChW Supply Side Branches,  !- Plant Side Branch List Name
    Chilled Water Loop ChW Supply Side Connectors,  !- Plant Side Connector List Name
    Chilled Water Loop ChW Demand Inlet,  !- Demand Side Inlet Node Name
    Chilled Water Loop ChW Demand Outlet,  !- Demand Side Outlet Node Name
    Chilled Water Loop ChW Demand Side Branches,  !- Demand Side Branch List Name
    Chilled Water Loop ChW Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation


!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

CondenserLoop,
    Chilled Water Loop Condenser Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Condenser Operation,  !- Condenser Equipment Operation Scheme Name
    Chilled Water Loop CndW Supply Outlet,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Condenser Loop Volume {m3}
    Chilled Water Loop CndW Supply Inlet,  !- Condenser Side Inlet Node Name
    Chilled Water Loop CndW Supply Outlet,  !- Condenser Side Outlet Node Name
    Chilled Water Loop CndW Supply Side Branches,  !- Condenser Side Branch List Name
    Chilled Water Loop CndW Supply Side Connectors,  !- Condenser Side Connector List Name
    Chilled Water Loop CndW Demand Inlet,  !- Demand Side Inlet Node Name
    Chilled Water Loop CndW Demand Outlet,  !- Demand Side Outlet Node Name
    Chilled Water Loop CndW Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Chilled Water Loop CndW Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Hot Water Loop All Equipment,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    CEA_Denver Boiler;       !- Equipment 1 Name

PlantEquipmentList,
    Chilled Water Loop All Chillers,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    CEA_Denver Chiller;      !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
    Chilled Water Loop All Condensers,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Main Tower;              !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Chiller Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Chilled Water Loop All Chillers;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Condenser Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Chilled Water Loop All Condensers;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Hot Water Loop All Equipment;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Hot Water Loop Operation,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Chilled Water Loop Chiller Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Chiller Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
    Chilled Water Loop Condenser Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Condenser Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    NGA VAV Availability,    !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    HVACTemplate-Always 1,   !- Fan Schedule Name
    StayOff,                 !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    GA1F VAV Availability,   !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    HVACTemplate-Always 1,   !- Fan Schedule Name
    StayOff,                 !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    GA2F VAV Availability,   !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    HVACTemplate-Always 1,   !- Fan Schedule Name
    StayOff,                 !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    GA3F VAV Availability,   !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    HVACTemplate-Always 1,   !- Fan Schedule Name
    StayOff,                 !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    NGA VAV Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    NGA VAV Availability;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    GA1F VAV Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    GA1F VAV Availability;   !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    GA2F VAV Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    GA2F VAV Availability;   !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    GA3F VAV Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    GA3F VAV Availability;   !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    NGA VAV Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 12.8,!- Schedule Name
    NGA VAV Supply Fan Outlet;  !- Setpoint Node or NodeList Name

! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet
SetpointManager:Scheduled,
    NGA VAV Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 10,  !- Schedule Name
    NGA VAV Supply Path Inlet;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    GA1F VAV Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 12.8,!- Schedule Name
    GA1F VAV Supply Fan Outlet;  !- Setpoint Node or NodeList Name

! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet
SetpointManager:Scheduled,
    GA1F VAV Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 10,  !- Schedule Name
    GA1F VAV Supply Path Inlet;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    GA2F VAV Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 12.8,!- Schedule Name
    GA2F VAV Supply Fan Outlet;  !- Setpoint Node or NodeList Name

! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet
SetpointManager:Scheduled,
    GA2F VAV Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 10,  !- Schedule Name
    GA2F VAV Supply Path Inlet;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    GA3F VAV Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 12.8,!- Schedule Name
    GA3F VAV Supply Fan Outlet;  !- Setpoint Node or NodeList Name

! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet
SetpointManager:Scheduled,
    GA3F VAV Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 10,  !- Schedule Name
    GA3F VAV Supply Path Inlet;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Chilled Water Loop ChW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 7.22,!- Schedule Name
    Chilled Water Loop ChW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Chilled Water Loop CndW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 29.4,!- Schedule Name
    Chilled Water Loop CndW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

SetpointManager:OutdoorAirReset,
    Hot Water Loop HW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    82.2,                    !- Setpoint at Outdoor Low Temperature {C}
    -6.7,                    !- Outdoor Low Temperature {C}
    65.6,                    !- Setpoint at Outdoor High Temperature {C}
    10,                      !- Outdoor High Temperature {C}
    Hot Water Loop HW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    NGA VAV Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    NGA VAV Supply Fan Outlet,  !- Reference Setpoint Node Name
    NGA VAV Heating Coil Outlet,  !- Fan Inlet Node Name
    NGA VAV Supply Fan Outlet,  !- Fan Outlet Node Name
    NGA VAV Mixed Air Nodes; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    NGA VAV Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    NGA VAV Supply Path Inlet,  !- Reference Setpoint Node Name
    NGA VAV Heating Coil Outlet,  !- Fan Inlet Node Name
    NGA VAV Supply Fan Outlet,  !- Fan Outlet Node Name
    NGA VAV Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    GA1F VAV Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    GA1F VAV Supply Fan Outlet,  !- Reference Setpoint Node Name
    GA1F VAV Heating Coil Outlet,  !- Fan Inlet Node Name
    GA1F VAV Supply Fan Outlet,  !- Fan Outlet Node Name
    GA1F VAV Mixed Air Nodes;!- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    GA1F VAV Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    GA1F VAV Supply Path Inlet,  !- Reference Setpoint Node Name
    GA1F VAV Heating Coil Outlet,  !- Fan Inlet Node Name
    GA1F VAV Supply Fan Outlet,  !- Fan Outlet Node Name
    GA1F VAV Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    GA2F VAV Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    GA2F VAV Supply Fan Outlet,  !- Reference Setpoint Node Name
    GA2F VAV Heating Coil Outlet,  !- Fan Inlet Node Name
    GA2F VAV Supply Fan Outlet,  !- Fan Outlet Node Name
    GA2F VAV Mixed Air Nodes;!- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    GA2F VAV Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    GA2F VAV Supply Path Inlet,  !- Reference Setpoint Node Name
    GA2F VAV Heating Coil Outlet,  !- Fan Inlet Node Name
    GA2F VAV Supply Fan Outlet,  !- Fan Outlet Node Name
    GA2F VAV Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    GA3F VAV Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    GA3F VAV Supply Fan Outlet,  !- Reference Setpoint Node Name
    GA3F VAV Heating Coil Outlet,  !- Fan Inlet Node Name
    GA3F VAV Supply Fan Outlet,  !- Fan Outlet Node Name
    GA3F VAV Mixed Air Nodes;!- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    GA3F VAV Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    GA3F VAV Supply Path Inlet,  !- Reference Setpoint Node Name
    GA3F VAV Heating Coil Outlet,  !- Fan Inlet Node Name
    GA3F VAV Supply Fan Outlet,  !- Fan Outlet Node Name
    GA3F VAV Heating Coil Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    GERMINATION:GERMINATION PTHP Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    GERMINATION:GERMINATION PTHP Cooling Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    GERMINATION:GERMINATION PTHP Cooling Coil Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    GERMINATION:GERMINATION PTHP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    GERMINATION:GERMINATION PTHP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    CEA_Denver Boiler Efficiency Curve,  !- Name
    0.97,                    !- Coefficient1 Constant
    0.0633,                  !- Coefficient2 x
    -0.0333,                 !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve for open or hermetic water-cooled reciprocating chillers
! Same as DOE-2.1E HERM-REC-EIR-FPLR (EIRPLR4) and OPEN-REC-EIR-FPLR (EIRPLR2)
Curve:Quadratic,
    CEA_Denver Chiller RecipEIRFPLR,  !- Name
    0.088065,                !- Coefficient1 Constant
    1.137742,                !- Coefficient2 x
    -0.225806,               !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    GERMINATION:GERMINATION PTHP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    GERMINATION:GERMINATION PTHP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    GERMINATION:GERMINATION PTHP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    GERMINATION:GERMINATION PTHP Cooling Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    GERMINATION:GERMINATION PTHP Cooling Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    GERMINATION:GERMINATION PTHP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

! Cooling Capacity Function of Temperature Curve for open or hermetic water-cooled reciprocating chillers
! Same as DOE-2.1E HERM-REC-CAP-FT (CCAPT4) and OPEN-REC-CAP-FT (CCAPT2)
Curve:Biquadratic,
    CEA_Denver Chiller RecipCapFT,  !- Name
    0.507883,                !- Coefficient1 Constant
    0.145228,                !- Coefficient2 x
    -0.00625644,             !- Coefficient3 x**2
    -0.0011178,              !- Coefficient4 y
    -0.0001296,              !- Coefficient5 y**2
    -0.00028188,             !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

! Energy Input to Cooling Output Ratio Function of Temperature Curve for open or hermetic water-cooled reciprocating chillers
! Same as DOE-2.1E HERM-REC-EIR-FT (EIRT4) and OPEN-REC-EIR-FT (EIRT2)
Curve:Biquadratic,
    CEA_Denver Chiller RecipEIRFT,  !- Name
    1.03076,                 !- Coefficient1 Constant
    -0.103536,               !- Coefficient2 x
    0.00710208,              !- Coefficient3 x**2
    0.0093186,               !- Coefficient4 y
    0.00031752,              !- Coefficient5 y**2
    -0.00104328,             !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    None;                    !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    1.11111111111111,        !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11111111111111;        !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========
Output:Variable,
    *,                       !- Key Value
    CEA Evapotranspiration Rate,  !- Variable Name
    timestep;

Output:Meter,
    Cooling:Electricity,     !- Key Name
    timestep;                !- Reporting Frequency

Output:Meter,
    Heating:Electricity,     !- Key Name
    timestep;                !- Reporting Frequency

Output:Meter,
    Electricity:HVAC,        !- Key Name
    timestep;                !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Key Name
    timestep;                !- Reporting Frequency

Output:Meter,
    IndoorLivingWall:InteriorLights:Electricity,  !- Key Name
    timestep;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Key Name
    timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

